<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:scl="http://www.iec.ch/61850/2003/SCL" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:IEC_60870_5_104="http://www.iec.ch/61850-80-1/2007/SCL" xmlns:siebase="http://www.siemens.com/energy/2009/09/siprotec5/SieBase" xmlns:siesle2="http://www.siemens.com/energy/2009/09/siprotec5/SieSLE2" xmlns:siedig="http://www.siemens.com/energy/2011/11/Siedig">
	<Private type="Siemens-SclLib-V5-Version">V03.10.02.000</Private>
	<Private type="Siemens-SclLib-V5-EditTime">02.04.2019 09:59:24</Private>
	<Private type="Siemens-Configurator-Version">V5.80</Private>
	<Private type="Siemens_SiedigGooseApplicationStorage">
		<siedig:GooseApplicationStorage />
	</Private>
	<Header id="Mitteraich" version="1" revision="17" toolID="IEC 61850 System Configurator, Version: V5.80 " nameStructure="IEDName">
		<Text>Mitteraich</Text>
		<History>
			<Hitem version="1" revision="1" when="Friday, March 22, 2019 8:56:58 AM" who="Licenced User: Siemens AG DWP Windows 10 Machine: MD1RJQFC User: atw12hk7" what="Device J058_J01 is imported from C:\Users\atw12hk7\AppData\Local\Temp\wt2nyl2g.zvj\J058_J01.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="2" when="Friday, March 22, 2019 8:56:58 AM" who="Licenced User: Siemens AG DWP Windows 10 Machine: MD1RJQFC User: atw12hk7" what="Device J058_J02 is imported from C:\Users\atw12hk7\AppData\Local\Temp\wt2nyl2g.zvj\J058_J02.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="3" when="Friday, March 22, 2019 9:15:08 AM" who="Licenced User: Siemens AG DWP Windows 10 Machine: MD1RJQFC User: atw12hk7" what="Device J058_J01 updated from C:\Users\atw12hk7\AppData\Local\Temp\jvld5vfa.doo\J058_J01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="4" when="Friday, March 22, 2019 9:15:09 AM" who="Licenced User: Siemens AG DWP Windows 10 Machine: MD1RJQFC User: atw12hk7" what="Device J058_J02 updated from C:\Users\atw12hk7\AppData\Local\Temp\jvld5vfa.doo\J058_J02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="5" when="Tuesday, March 26, 2019 11:25:26 AM" who="Licenced User: WIN7_CEE Windows User Machine: MD1NAK6C User: atw12gt0" what="Device J058_J01 updated from C:\Users\atw12gt0\AppData\Local\Temp\yftmfdoc.x1r\J058_J01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="6" when="Tuesday, March 26, 2019 11:25:27 AM" who="Licenced User: WIN7_CEE Windows User Machine: MD1NAK6C User: atw12gt0" what="Device J058_J02 updated from C:\Users\atw12gt0\AppData\Local\Temp\yftmfdoc.x1r\J058_J02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="7" when="Tuesday, March 26, 2019 11:42:15 AM" who="Licenced User: WIN7_CEE Windows User Machine: MD1NAK6C User: atw12gt0" what="Device J058_J01 updated from C:\Users\atw12gt0\AppData\Local\Temp\pw0o1ix5.zbj\J058_J01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="8" when="Tuesday, March 26, 2019 11:42:16 AM" who="Licenced User: WIN7_CEE Windows User Machine: MD1NAK6C User: atw12gt0" what="Device J058_J02 updated from C:\Users\atw12gt0\AppData\Local\Temp\pw0o1ix5.zbj\J058_J02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="9" when="Tuesday, March 26, 2019 2:12:45 PM" who="Licenced User: WIN7_CEE Windows User Machine: MD1NAK6C User: atw12gt0" what="Device J058_J01 updated from C:\Users\atw12gt0\AppData\Local\Temp\1hcr1obj.ge1\J058_J01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="10" when="Tuesday, March 26, 2019 2:12:45 PM" who="Licenced User: WIN7_CEE Windows User Machine: MD1NAK6C User: atw12gt0" what="Device J058_J02 updated from C:\Users\atw12gt0\AppData\Local\Temp\1hcr1obj.ge1\J058_J02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="11" when="Tuesday, March 26, 2019 2:18:36 PM" who="Licenced User: WIN7_CEE Windows User Machine: MD1NAK6C User: atw12gt0" what="Device J058_J01 updated from C:\Users\atw12gt0\AppData\Local\Temp\vsj5uqaf.qac\J058_J01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="12" when="Tuesday, March 26, 2019 2:18:36 PM" who="Licenced User: WIN7_CEE Windows User Machine: MD1NAK6C User: atw12gt0" what="Device J058_J02 updated from C:\Users\atw12gt0\AppData\Local\Temp\vsj5uqaf.qac\J058_J02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="13" when="Tuesday, March 26, 2019 3:25:33 PM" who="Licenced User: WIN7_CEE Windows User Machine: MD1NAK6C User: atw12gt0" what="Device J058_J01 updated from C:\Users\atw12gt0\AppData\Local\Temp\0tkwsstg.odx\J058_J01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="14" when="Tuesday, March 26, 2019 3:25:34 PM" who="Licenced User: WIN7_CEE Windows User Machine: MD1NAK6C User: atw12gt0" what="Device J058_J02 updated from C:\Users\atw12gt0\AppData\Local\Temp\0tkwsstg.odx\J058_J02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="15" when="Tuesday, April 02, 2019 9:58:15 AM" who="Licenced User: WIN7_CEE Windows User Machine: MD1NAK6C User: atw12gt0" what="Device J058_J01 updated from C:\Users\atw12gt0\AppData\Local\Temp\h4d5kore.a0k\J058_J01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="16" when="Tuesday, April 02, 2019 9:58:16 AM" who="Licenced User: WIN7_CEE Windows User Machine: MD1NAK6C User: atw12gt0" what="Device J058_J02 updated from C:\Users\atw12gt0\AppData\Local\Temp\h4d5kore.a0k\J058_J02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="17" when="Tuesday, April 02, 2019 9:59:24 AM" who="Licenced User: WIN7_CEE Windows User Machine: MD1NAK6C User: atw12gt0" what="SCD file exported as Edition1." why="IEC 61850 System Configurator User Action" />
		</History>
	</Header>
	<Substation name="Projekt1">
		<Private type="Siemens_SLESubstation">
			<siesle2:SLESubstation digsiUniqueId="Projekt1">
				<siesle2:GuidIedNumIdMappingList>
					<siesle2:GuidIedNumIdMappingListEntry numId="1" guid="57e016e4-8dcc-4654-a70f-f9e368a8a340" />
					<siesle2:GuidIedNumIdMappingListEntry numId="2" guid="1470ff40-0620-4dfb-9cc2-c553c1d2e034" />
				</siesle2:GuidIedNumIdMappingList>
				<siesle2:MeasuredValueDescriptionList />
				<siesle2:TopologyIed iedRef="Unterberger" normalizingCurrent="">
					<siesle2:DrawingInformation>
						<siesle2:Position x="450" y="125" />
						<siesle2:Size width="141.123" height="67.63672" />
						<siesle2:BodyOffset x="0" y="0" />
						<siesle2:LabelOffset x="0" y="0" />
						<siesle2:RatioOffset x="0" y="0" />
					</siesle2:DrawingInformation>
				</siesle2:TopologyIed>
				<siesle2:TopologyIed iedRef="Höfer" normalizingCurrent="">
					<siesle2:DrawingInformation>
						<siesle2:Position x="1300" y="125" />
						<siesle2:Size width="80.9082" height="67.63672" />
						<siesle2:BodyOffset x="0" y="0" />
						<siesle2:LabelOffset x="0" y="0" />
						<siesle2:RatioOffset x="0" y="0" />
					</siesle2:DrawingInformation>
				</siesle2:TopologyIed>
			</siesle2:SLESubstation>
		</Private>
		<VoltageLevel name="Voltage level1">
			<Private type="Siemens_SLEVoltageLevel">
				<siesle2:VoltageLevelProperties>
					<siesle2:RatedCurrent unit="A">2000</siesle2:RatedCurrent>
					<siesle2:PhaseSequence>ABC</siesle2:PhaseSequence>
					<siesle2:Frequency unit="Hz">50</siesle2:Frequency>
					<siesle2:Grounding>Solid</siesle2:Grounding>
				</siesle2:VoltageLevelProperties>
			</Private>
			<Voltage unit="V" multiplier="k">400</Voltage>
			<Bay name="Unterberger">
				<Private type="Siemens_SLEBay">
					<siesle2:SLEBay>
						<siesle2:DrawingInformation>
							<siesle2:Position x="0" y="0" />
							<siesle2:Size width="500" height="500" />
							<siesle2:BodyOffset x="0" y="0" />
							<siesle2:LabelOffset x="0" y="0" />
							<siesle2:RatioOffset x="0" y="0" />
						</siesle2:DrawingInformation>
					</siesle2:SLEBay>
				</Private>
				<ConductingEquipment name="-Q0" virtual="false" type="CBR">
					<Private type="Siemens_SLEConductingEquipment">
						<siesle2:SLEConductingEquipment>
							<siesle2:ApplicationDataReference aomPath="1/1/1/-2/32/50/1" name="Pos" />
							<siesle2:DrawingInformation>
								<siesle2:Position x="230" y="150" />
								<siesle2:Size width="70.01001" height="50.01001" />
								<siesle2:BodyOffset x="20" y="0" />
								<siesle2:LabelOffset x="0" y="25" />
								<siesle2:RatioOffset x="-230" y="-150" />
							</siesle2:DrawingInformation>
						</siesle2:SLEConductingEquipment>
						<siesle2:CBRProperties>
							<siesle2:MinimumTripCommandDuration unit="s">0.15</siesle2:MinimumTripCommandDuration>
							<siesle2:MaximumCloseCommandDuration unit="s">15</siesle2:MaximumCloseCommandDuration>
							<siesle2:ClosedCircuitBreakerMinCurrentThreshold unit="A">2000</siesle2:ClosedCircuitBreakerMinCurrentThreshold>
						</siesle2:CBRProperties>
					</Private>
					<Terminal name="T1" connectivityNode="Projekt1/Voltage level1/Mitteraich/CN_Mitteraich" substationName="Projekt1" voltageLevelName="Voltage level1" bayName="Mitteraich" cNodeName="CN_Mitteraich">
						<Private type="SLETerminal">
							<siesle2:DrawingInformation>
								<siesle2:Position x="270" y="150" />
								<siesle2:Size width="10" height="17.5" />
								<siesle2:BodyOffset x="0" y="0" />
								<siesle2:LabelOffset x="0" y="0" />
								<siesle2:RatioOffset x="0" y="0" />
							</siesle2:DrawingInformation>
						</Private>
						<Private type="SLETerminal">
							<siesle2:PointsArray>
								<siesle2:Point x="275" y="76" />
								<siesle2:Point x="275" y="76" />
								<siesle2:Point x="275" y="155" />
								<siesle2:Point x="275" y="155" />
								<siesle2:Point x="275" y="155" />
								<siesle2:Point x="275" y="155" />
							</siesle2:PointsArray>
						</Private>
					</Terminal>
					<Terminal name="T2" connectivityNode="Projekt1/Voltage level1/Unterberger/CN3" substationName="Projekt1" voltageLevelName="Voltage level1" bayName="Unterberger" cNodeName="CN3">
						<Private type="SLETerminal">
							<siesle2:DrawingInformation>
								<siesle2:Position x="270" y="182.505" />
								<siesle2:Size width="10" height="17.505" />
								<siesle2:BodyOffset x="0" y="0" />
								<siesle2:LabelOffset x="0" y="0" />
								<siesle2:RatioOffset x="0" y="0" />
							</siesle2:DrawingInformation>
						</Private>
						<Private type="SLETerminal">
							<siesle2:PointsArray>
								<siesle2:Point x="275" y="195" />
								<siesle2:Point x="275" y="195" />
								<siesle2:Point x="275" y="255" />
								<siesle2:Point x="275" y="255" />
								<siesle2:Point x="275" y="255" />
								<siesle2:Point x="275" y="255" />
							</siesle2:PointsArray>
						</Private>
					</Terminal>
					<SubEquipment name="A" phase="A" virtual="false">
						<LNode iedName="J058_J01" ldInst="CB1" lnClass="XCBR" lnInst="1" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl">
							<Private type="Siemens_SLELNode">
								<siesle2:SLELNode>
									<siesle2:InternalLnRef aomPath="1/1/1/-2/32/4" />
									<siesle2:IedConnection aomPath="1/1/1/-2/23" name="C1" digsiConnectionType="TopologyCBR_CBR" interfaceName="Leistungsschalt.">
										<siesle2:PointsArray>
											<siesle2:Point x="449.5" y="136.8184" />
											<siesle2:Point x="449.5" y="136.8184" />
											<siesle2:Point x="434" y="136.8184" />
											<siesle2:Point x="434" y="175" />
											<siesle2:Point x="275" y="175" />
											<siesle2:Point x="275" y="175" />
										</siesle2:PointsArray>
									</siesle2:IedConnection>
								</siesle2:SLELNode>
							</Private>
						</LNode>
					</SubEquipment>
				</ConductingEquipment>
				<ConductingEquipment name="-Q1" virtual="false" type="DIS">
					<Private type="Siemens_SLEConductingEquipment">
						<siesle2:SLEConductingEquipment>
							<siesle2:ApplicationDataReference aomPath="1/1/1/-67/9/15/1" name="Pos" />
							<siesle2:DrawingInformation>
								<siesle2:Position x="230" y="250" />
								<siesle2:Size width="70.01001" height="50.01001" />
								<siesle2:BodyOffset x="20" y="0" />
								<siesle2:LabelOffset x="0" y="25" />
								<siesle2:RatioOffset x="-230" y="-250" />
							</siesle2:DrawingInformation>
						</siesle2:SLEConductingEquipment>
					</Private>
					<Terminal name="T1" connectivityNode="Projekt1/Voltage level1/Unterberger/CN3" substationName="Projekt1" voltageLevelName="Voltage level1" bayName="Unterberger" cNodeName="CN3">
						<Private type="SLETerminal">
							<siesle2:DrawingInformation>
								<siesle2:Position x="270" y="250" />
								<siesle2:Size width="10" height="17.5" />
								<siesle2:BodyOffset x="0" y="0" />
								<siesle2:LabelOffset x="0" y="0" />
								<siesle2:RatioOffset x="0" y="0" />
							</siesle2:DrawingInformation>
						</Private>
						<Private type="SLETerminal">
							<siesle2:PointsArray>
								<siesle2:Point x="275" y="195" />
								<siesle2:Point x="275" y="195" />
								<siesle2:Point x="275" y="255" />
								<siesle2:Point x="275" y="255" />
								<siesle2:Point x="275" y="255" />
								<siesle2:Point x="275" y="255" />
							</siesle2:PointsArray>
						</Private>
					</Terminal>
					<Terminal name="T2" connectivityNode="Projekt1/Voltage level1/Unterberger/CN2" substationName="Projekt1" voltageLevelName="Voltage level1" bayName="Unterberger" cNodeName="CN2">
						<Private type="SLETerminal">
							<siesle2:DrawingInformation>
								<siesle2:Position x="270" y="282.505" />
								<siesle2:Size width="10" height="17.505" />
								<siesle2:BodyOffset x="0" y="0" />
								<siesle2:LabelOffset x="0" y="0" />
								<siesle2:RatioOffset x="0" y="0" />
							</siesle2:DrawingInformation>
						</Private>
						<Private type="SLETerminal">
							<siesle2:PointsArray>
								<siesle2:Point x="275" y="295" />
								<siesle2:Point x="275" y="295" />
								<siesle2:Point x="275" y="295" />
								<siesle2:Point x="275" y="295" />
								<siesle2:Point x="275" y="308.75" />
								<siesle2:Point x="275" y="308.75" />
							</siesle2:PointsArray>
						</Private>
					</Terminal>
					<SubEquipment name="A" phase="A" virtual="false" />
				</ConductingEquipment>
				<ConductingEquipment name="-Q1E" virtual="false" type="DIS">
					<Private type="Siemens_SLEConductingEquipment">
						<siesle2:SLEConductingEquipment>
							<siesle2:ApplicationDataReference aomPath="1/1/1/-69/9/15/1" name="Pos" />
							<siesle2:DrawingInformation>
								<siesle2:Position x="280" y="300" />
								<siesle2:Size width="70.01001" height="50.01001" />
								<siesle2:BodyOffset x="20" y="0" />
								<siesle2:LabelOffset x="0" y="25" />
								<siesle2:RatioOffset x="-280" y="-300" />
							</siesle2:DrawingInformation>
						</siesle2:SLEConductingEquipment>
					</Private>
					<Terminal name="T1" connectivityNode="Projekt1/Voltage level1/Unterberger/CN2" substationName="Projekt1" voltageLevelName="Voltage level1" bayName="Unterberger" cNodeName="CN2">
						<Private type="SLETerminal">
							<siesle2:DrawingInformation>
								<siesle2:Position x="320" y="300" />
								<siesle2:Size width="10" height="17.5" />
								<siesle2:BodyOffset x="0" y="0" />
								<siesle2:LabelOffset x="0" y="0" />
								<siesle2:RatioOffset x="0" y="0" />
							</siesle2:DrawingInformation>
						</Private>
						<Private type="SLETerminal">
							<siesle2:PointsArray>
								<siesle2:Point x="325" y="305" />
								<siesle2:Point x="325" y="305" />
								<siesle2:Point x="275" y="305" />
								<siesle2:Point x="275" y="308.75" />
								<siesle2:Point x="275" y="308.75" />
								<siesle2:Point x="275" y="308.75" />
							</siesle2:PointsArray>
						</Private>
					</Terminal>
					<Terminal name="T2" connectivityNode="Projekt1/Voltage level1/Unterberger/grounded" substationName="Projekt1" voltageLevelName="Voltage level1" bayName="Unterberger" cNodeName="grounded">
						<Private type="SLETerminal">
							<siesle2:DrawingInformation>
								<siesle2:Position x="320" y="332.505" />
								<siesle2:Size width="10" height="17.505" />
								<siesle2:BodyOffset x="0" y="0" />
								<siesle2:LabelOffset x="0" y="0" />
								<siesle2:RatioOffset x="0" y="0" />
							</siesle2:DrawingInformation>
						</Private>
						<Private type="SLETerminal">
							<siesle2:PointsArray>
								<siesle2:Point x="325" y="345" />
								<siesle2:Point x="325" y="345" />
								<siesle2:Point x="325" y="360" />
								<siesle2:Point x="325" y="360" />
								<siesle2:Point x="325" y="360" />
								<siesle2:Point x="325" y="360" />
							</siesle2:PointsArray>
							<siesle2:GroundInformation groundId="7344416-2123">
								<siesle2:DrawingInformation>
									<siesle2:Position x="300" y="350" />
									<siesle2:Size width="63.763" height="50.01001" />
									<siesle2:BodyOffset x="0" y="0" />
									<siesle2:LabelOffset x="0" y="0" />
									<siesle2:RatioOffset x="-300" y="-350" />
								</siesle2:DrawingInformation>
							</siesle2:GroundInformation>
						</Private>
					</Terminal>
					<SubEquipment name="A" phase="A" virtual="false" />
				</ConductingEquipment>
				<ConductingEquipment name="-T1" virtual="false" type="CTR">
					<Private type="Siemens_SLEConductingEquipment">
						<siesle2:SLEConductingEquipment>
							<siesle2:DrawingInformation DIGSILibrarySubtype="CurrentTransformer3Ph">
								<siesle2:Position x="230" y="400" />
								<siesle2:Size width="120.01" height="50.01001" />
								<siesle2:BodyOffset x="20" y="0" />
								<siesle2:LabelOffset x="5" y="15" />
								<siesle2:RatioOffset x="0" y="30" />
							</siesle2:DrawingInformation>
						</siesle2:SLEConductingEquipment>
						<siesle2:CTRProperties>
							<siesle2:CTRatedPrimaryCurrent unit="A">300</siesle2:CTRatedPrimaryCurrent>
							<siesle2:CTRatedSecondaryCurrent unit="A">1</siesle2:CTRatedSecondaryCurrent>
							<siesle2:CTNeutralPointInDirectionOfObject>TowardsLine</siesle2:CTNeutralPointInDirectionOfObject>
						</siesle2:CTRProperties>
					</Private>
					<Terminal name="T2" connectivityNode="Projekt1/Voltage level1/Unterberger/CN2" substationName="Projekt1" voltageLevelName="Voltage level1" bayName="Unterberger" cNodeName="CN2">
						<Private type="SLETerminal">
							<siesle2:DrawingInformation>
								<siesle2:Position x="270" y="432.505" />
								<siesle2:Size width="10" height="17.505" />
								<siesle2:BodyOffset x="0" y="0" />
								<siesle2:LabelOffset x="0" y="0" />
								<siesle2:RatioOffset x="0" y="0" />
							</siesle2:DrawingInformation>
						</Private>
						<Private type="SLETerminal">
							<siesle2:PointsArray>
								<siesle2:Point x="275" y="308.75" />
								<siesle2:Point x="275" y="308.75" />
								<siesle2:Point x="275" y="308.75" />
								<siesle2:Point x="275" y="441.2575" />
								<siesle2:Point x="275" y="441.2575" />
								<siesle2:Point x="275" y="445" />
							</siesle2:PointsArray>
						</Private>
					</Terminal>
					<SubEquipment name="A" phase="A" virtual="false">
						<LNode iedName="J058_J01" ldInst="PowS_MeasPointI3ph1" lnClass="TCTR" lnInst="1" lnType="SIPROTEC5_LNType_TCTR">
							<Private type="Siemens_SLELNode">
								<siesle2:SLELNode>
									<siesle2:InternalLnRef aomPath="1/1/1/68/-3/14/3" />
									<siesle2:IedConnection aomPath="1/1/1/-2/20" name="C4" digsiConnectionType="TopologyCTR_CBR" interfaceName="I 3ph">
										<siesle2:PointsArray>
											<siesle2:Point x="450.5" y="137.8184" />
											<siesle2:Point x="450.5" y="137.8184" />
											<siesle2:Point x="424" y="137.8184" />
											<siesle2:Point x="424" y="425" />
											<siesle2:Point x="325" y="425" />
											<siesle2:Point x="325" y="425" />
										</siesle2:PointsArray>
									</siesle2:IedConnection>
									<siesle2:IedConnection aomPath="1/1/1/-1/17" name="C5" digsiConnectionType="None" interfaceName="I-Leitung 3ph">
										<siesle2:PointsArray>
											<siesle2:Point x="450.5" y="137.8184" />
											<siesle2:Point x="450.5" y="137.8184" />
											<siesle2:Point x="414" y="137.8184" />
											<siesle2:Point x="414" y="425" />
											<siesle2:Point x="325" y="425" />
											<siesle2:Point x="325" y="425" />
										</siesle2:PointsArray>
									</siesle2:IedConnection>
									<siesle2:ReferencedMeasuredValuePoint aomPath="1/1/1/68/-3/9" interfaceName="Messstelle I-3ph 1" />
								</siesle2:SLELNode>
							</Private>
						</LNode>
					</SubEquipment>
					<SubEquipment name="B" phase="B" virtual="false">
						<LNode iedName="J058_J01" ldInst="PowS_MeasPointI3ph1" lnClass="TCTR" lnInst="2" lnType="SIPROTEC5_LNType_TCTR">
							<Private type="Siemens_SLELNode">
								<siesle2:SLELNode>
									<siesle2:InternalLnRef aomPath="1/1/1/68/-3/15/3" />
									<siesle2:IedConnection aomPath="1/1/1/-2/20" name="C6" digsiConnectionType="TopologyCTR_CBR" interfaceName="I 3ph">
										<siesle2:PointsArray>
											<siesle2:Point x="450.5" y="137.8184" />
											<siesle2:Point x="450.5" y="137.8184" />
											<siesle2:Point x="424" y="137.8184" />
											<siesle2:Point x="424" y="425" />
											<siesle2:Point x="325" y="425" />
											<siesle2:Point x="325" y="425" />
										</siesle2:PointsArray>
									</siesle2:IedConnection>
									<siesle2:IedConnection aomPath="1/1/1/-1/17" name="C7" digsiConnectionType="None" interfaceName="I-Leitung 3ph">
										<siesle2:PointsArray>
											<siesle2:Point x="450.5" y="137.8184" />
											<siesle2:Point x="450.5" y="137.8184" />
											<siesle2:Point x="414" y="137.8184" />
											<siesle2:Point x="414" y="425" />
											<siesle2:Point x="325" y="425" />
											<siesle2:Point x="325" y="425" />
										</siesle2:PointsArray>
									</siesle2:IedConnection>
									<siesle2:ReferencedMeasuredValuePoint aomPath="1/1/1/68/-3/9" interfaceName="Messstelle I-3ph 1" />
								</siesle2:SLELNode>
							</Private>
						</LNode>
					</SubEquipment>
					<SubEquipment name="C" phase="C" virtual="false">
						<LNode iedName="J058_J01" ldInst="PowS_MeasPointI3ph1" lnClass="TCTR" lnInst="3" lnType="SIPROTEC5_LNType_TCTR">
							<Private type="Siemens_SLELNode">
								<siesle2:SLELNode>
									<siesle2:InternalLnRef aomPath="1/1/1/68/-3/16/3" />
									<siesle2:IedConnection aomPath="1/1/1/-2/20" name="C8" digsiConnectionType="TopologyCTR_CBR" interfaceName="I 3ph">
										<siesle2:PointsArray>
											<siesle2:Point x="450.5" y="137.8184" />
											<siesle2:Point x="450.5" y="137.8184" />
											<siesle2:Point x="424" y="137.8184" />
											<siesle2:Point x="424" y="425" />
											<siesle2:Point x="325" y="425" />
											<siesle2:Point x="325" y="425" />
										</siesle2:PointsArray>
									</siesle2:IedConnection>
									<siesle2:IedConnection aomPath="1/1/1/-1/17" name="C9" digsiConnectionType="None" interfaceName="I-Leitung 3ph">
										<siesle2:PointsArray>
											<siesle2:Point x="450.5" y="137.8184" />
											<siesle2:Point x="450.5" y="137.8184" />
											<siesle2:Point x="414" y="137.8184" />
											<siesle2:Point x="414" y="425" />
											<siesle2:Point x="325" y="425" />
											<siesle2:Point x="325" y="425" />
										</siesle2:PointsArray>
									</siesle2:IedConnection>
									<siesle2:ReferencedMeasuredValuePoint aomPath="1/1/1/68/-3/9" interfaceName="Messstelle I-3ph 1" />
								</siesle2:SLELNode>
							</Private>
						</LNode>
					</SubEquipment>
					<SubEquipment name="N" phase="N" virtual="false">
						<LNode iedName="J058_J01" ldInst="PowS_MeasPointI3ph1" lnClass="TCTR" lnInst="4" lnType="SIPROTEC5_LNType_TCTR">
							<Private type="Siemens_SLELNode">
								<siesle2:SLELNode>
									<siesle2:InternalLnRef aomPath="1/1/1/68/-3/17/3" />
									<siesle2:IedConnection aomPath="1/1/1/-2/20" name="C10" digsiConnectionType="TopologyCTR_CBR" interfaceName="I 3ph">
										<siesle2:PointsArray>
											<siesle2:Point x="450.5" y="137.8184" />
											<siesle2:Point x="450.5" y="137.8184" />
											<siesle2:Point x="424" y="137.8184" />
											<siesle2:Point x="424" y="425" />
											<siesle2:Point x="325" y="425" />
											<siesle2:Point x="325" y="425" />
										</siesle2:PointsArray>
									</siesle2:IedConnection>
									<siesle2:IedConnection aomPath="1/1/1/-1/17" name="C11" digsiConnectionType="None" interfaceName="I-Leitung 3ph">
										<siesle2:PointsArray>
											<siesle2:Point x="450.5" y="137.8184" />
											<siesle2:Point x="450.5" y="137.8184" />
											<siesle2:Point x="414" y="137.8184" />
											<siesle2:Point x="414" y="425" />
											<siesle2:Point x="325" y="425" />
											<siesle2:Point x="325" y="425" />
										</siesle2:PointsArray>
									</siesle2:IedConnection>
									<siesle2:ReferencedMeasuredValuePoint aomPath="1/1/1/68/-3/9" interfaceName="Messstelle I-3ph 1" />
								</siesle2:SLELNode>
							</Private>
						</LNode>
					</SubEquipment>
				</ConductingEquipment>
				<ConductingEquipment name="T91" virtual="false" type="CTR">
					<Private type="Siemens_SLEConductingEquipment">
						<siesle2:SLEConductingEquipment>
							<siesle2:DrawingInformation DIGSILibrarySubtype="CurrentTransformer1Ph">
								<siesle2:Position x="230" y="500" />
								<siesle2:Size width="120.01" height="50.01001" />
								<siesle2:BodyOffset x="20" y="0" />
								<siesle2:LabelOffset x="5" y="15" />
								<siesle2:RatioOffset x="0" y="30" />
							</siesle2:DrawingInformation>
						</siesle2:SLEConductingEquipment>
						<siesle2:CTRProperties>
							<siesle2:CTRatedPrimaryCurrent unit="A">60</siesle2:CTRatedPrimaryCurrent>
							<siesle2:CTRatedSecondaryCurrent unit="A">1</siesle2:CTRatedSecondaryCurrent>
							<siesle2:CTNeutralPointInDirectionOfObject>TowardsLine</siesle2:CTNeutralPointInDirectionOfObject>
						</siesle2:CTRProperties>
					</Private>
					<Terminal name="T1" connectivityNode="Projekt1/Voltage level1/Unterberger/CN2" substationName="Projekt1" voltageLevelName="Voltage level1" bayName="Unterberger" cNodeName="CN2">
						<Private type="SLETerminal">
							<siesle2:DrawingInformation>
								<siesle2:Position x="270" y="500" />
								<siesle2:Size width="10" height="17.5" />
								<siesle2:BodyOffset x="0" y="0" />
								<siesle2:LabelOffset x="0" y="0" />
								<siesle2:RatioOffset x="0" y="0" />
							</siesle2:DrawingInformation>
						</Private>
						<Private type="SLETerminal">
							<siesle2:PointsArray>
								<siesle2:Point x="275" y="308.75" />
								<siesle2:Point x="275" y="308.75" />
								<siesle2:Point x="275" y="308.75" />
								<siesle2:Point x="275" y="508.75" />
								<siesle2:Point x="275" y="508.75" />
								<siesle2:Point x="275" y="505" />
							</siesle2:PointsArray>
						</Private>
					</Terminal>
					<Terminal name="T2" connectivityNode="Projekt1/Voltage level1/Unterberger/CN4" substationName="Projekt1" voltageLevelName="Voltage level1" bayName="Unterberger" cNodeName="CN4">
						<Private type="SLETerminal">
							<siesle2:DrawingInformation>
								<siesle2:Position x="270" y="532.505" />
								<siesle2:Size width="10" height="17.505" />
								<siesle2:BodyOffset x="0" y="0" />
								<siesle2:LabelOffset x="0" y="0" />
								<siesle2:RatioOffset x="0" y="0" />
							</siesle2:DrawingInformation>
						</Private>
						<Private type="SLETerminal">
							<siesle2:PointsArray>
								<siesle2:Point x="275" y="545" />
								<siesle2:Point x="275" y="545" />
								<siesle2:Point x="275" y="605" />
								<siesle2:Point x="275" y="605" />
								<siesle2:Point x="275" y="605" />
								<siesle2:Point x="275" y="605" />
							</siesle2:PointsArray>
						</Private>
					</Terminal>
				</ConductingEquipment>
				<ConductingEquipment name="WB1" virtual="false" type="CAB">
					<Private type="Siemens_SLEConductingEquipment">
						<siesle2:SLEConductingEquipment>
							<siesle2:DrawingInformation>
								<siesle2:Position x="250" y="600" />
								<siesle2:Size width="50.01001" height="50.01001" />
								<siesle2:BodyOffset x="0" y="0" />
								<siesle2:LabelOffset x="0" y="0" />
								<siesle2:RatioOffset x="-250" y="-600" />
							</siesle2:DrawingInformation>
						</siesle2:SLEConductingEquipment>
					</Private>
					<Terminal name="T1" connectivityNode="Projekt1/Voltage level1/Unterberger/CN4" substationName="Projekt1" voltageLevelName="Voltage level1" bayName="Unterberger" cNodeName="CN4">
						<Private type="SLETerminal">
							<siesle2:DrawingInformation>
								<siesle2:Position x="270" y="600" />
								<siesle2:Size width="10" height="17.5" />
								<siesle2:BodyOffset x="0" y="0" />
								<siesle2:LabelOffset x="0" y="0" />
								<siesle2:RatioOffset x="0" y="0" />
							</siesle2:DrawingInformation>
						</Private>
						<Private type="SLETerminal">
							<siesle2:PointsArray>
								<siesle2:Point x="275" y="545" />
								<siesle2:Point x="275" y="545" />
								<siesle2:Point x="275" y="605" />
								<siesle2:Point x="275" y="605" />
								<siesle2:Point x="275" y="605" />
								<siesle2:Point x="275" y="605" />
							</siesle2:PointsArray>
						</Private>
					</Terminal>
				</ConductingEquipment>
				<ConnectivityNode name="CN2" pathName="Projekt1/Voltage level1/Unterberger/CN2" />
				<ConnectivityNode name="CN3" pathName="Projekt1/Voltage level1/Unterberger/CN3" />
				<ConnectivityNode name="grounded" pathName="Projekt1/Voltage level1/Unterberger/grounded" />
				<ConnectivityNode name="CN4" pathName="Projekt1/Voltage level1/Unterberger/CN4" />
			</Bay>
			<Bay name="Höfer">
				<Private type="Siemens_SLEBay">
					<siesle2:SLEBay>
						<siesle2:DrawingInformation>
							<siesle2:Position x="0" y="0" />
							<siesle2:Size width="500" height="500" />
							<siesle2:BodyOffset x="0" y="0" />
							<siesle2:LabelOffset x="0" y="0" />
							<siesle2:RatioOffset x="0" y="0" />
						</siesle2:DrawingInformation>
					</siesle2:SLEBay>
				</Private>
				<ConductingEquipment name="-Q0" virtual="false" type="CBR">
					<Private type="Siemens_SLEConductingEquipment">
						<siesle2:SLEConductingEquipment>
							<siesle2:ApplicationDataReference aomPath="2/1/1/-2/32/50/1" name="Pos" />
							<siesle2:DrawingInformation>
								<siesle2:Position x="980" y="150" />
								<siesle2:Size width="70.01001" height="50.01001" />
								<siesle2:BodyOffset x="20" y="0" />
								<siesle2:LabelOffset x="0" y="25" />
								<siesle2:RatioOffset x="-980" y="-150" />
							</siesle2:DrawingInformation>
						</siesle2:SLEConductingEquipment>
						<siesle2:CBRProperties>
							<siesle2:MinimumTripCommandDuration unit="s">0.15</siesle2:MinimumTripCommandDuration>
							<siesle2:MaximumCloseCommandDuration unit="s">15</siesle2:MaximumCloseCommandDuration>
							<siesle2:ClosedCircuitBreakerMinCurrentThreshold unit="A">2000</siesle2:ClosedCircuitBreakerMinCurrentThreshold>
						</siesle2:CBRProperties>
					</Private>
					<Terminal name="T1" connectivityNode="Projekt1/Voltage level1/Mitteraich/CN_Mitteraich" substationName="Projekt1" voltageLevelName="Voltage level1" bayName="Mitteraich" cNodeName="CN_Mitteraich">
						<Private type="SLETerminal">
							<siesle2:DrawingInformation>
								<siesle2:Position x="1020" y="150" />
								<siesle2:Size width="10" height="17.5" />
								<siesle2:BodyOffset x="0" y="0" />
								<siesle2:LabelOffset x="0" y="0" />
								<siesle2:RatioOffset x="0" y="0" />
							</siesle2:DrawingInformation>
						</Private>
						<Private type="SLETerminal">
							<siesle2:PointsArray>
								<siesle2:Point x="1025" y="75.5" />
								<siesle2:Point x="1025" y="75.5" />
								<siesle2:Point x="1025" y="155" />
								<siesle2:Point x="1025" y="155" />
								<siesle2:Point x="1025" y="155" />
								<siesle2:Point x="1025" y="155" />
							</siesle2:PointsArray>
						</Private>
					</Terminal>
					<Terminal name="T2" connectivityNode="Projekt1/Voltage level1/Höfer/CN3" substationName="Projekt1" voltageLevelName="Voltage level1" bayName="Höfer" cNodeName="CN3">
						<Private type="SLETerminal">
							<siesle2:DrawingInformation>
								<siesle2:Position x="1020" y="182.505" />
								<siesle2:Size width="10" height="17.505" />
								<siesle2:BodyOffset x="0" y="0" />
								<siesle2:LabelOffset x="0" y="0" />
								<siesle2:RatioOffset x="0" y="0" />
							</siesle2:DrawingInformation>
						</Private>
						<Private type="SLETerminal">
							<siesle2:PointsArray>
								<siesle2:Point x="1025" y="195" />
								<siesle2:Point x="1025" y="195" />
								<siesle2:Point x="1025" y="255" />
								<siesle2:Point x="1025" y="255" />
								<siesle2:Point x="1025" y="255" />
								<siesle2:Point x="1025" y="255" />
							</siesle2:PointsArray>
						</Private>
					</Terminal>
					<SubEquipment name="A" phase="A" virtual="false">
						<LNode iedName="J058_J02" ldInst="CB1" lnClass="XCBR" lnInst="1" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl">
							<Private type="Siemens_SLELNode">
								<siesle2:SLELNode>
									<siesle2:InternalLnRef aomPath="2/1/1/-2/32/4" />
									<siesle2:IedConnection aomPath="2/1/1/-2/23" name="C12" digsiConnectionType="TopologyCBR_CBR" interfaceName="Leistungsschalt.">
										<siesle2:PointsArray>
											<siesle2:Point x="1299.5" y="136.8184" />
											<siesle2:Point x="1299.5" y="136.8184" />
											<siesle2:Point x="1284" y="136.8184" />
											<siesle2:Point x="1284" y="175" />
											<siesle2:Point x="1025" y="175" />
											<siesle2:Point x="1025" y="175" />
										</siesle2:PointsArray>
									</siesle2:IedConnection>
								</siesle2:SLELNode>
							</Private>
						</LNode>
					</SubEquipment>
				</ConductingEquipment>
				<ConductingEquipment name="-Q1" virtual="false" type="DIS">
					<Private type="Siemens_SLEConductingEquipment">
						<siesle2:SLEConductingEquipment>
							<siesle2:ApplicationDataReference aomPath="2/1/1/-67/9/15/1" name="Pos" />
							<siesle2:DrawingInformation>
								<siesle2:Position x="980" y="250" />
								<siesle2:Size width="70.01001" height="50.01001" />
								<siesle2:BodyOffset x="20" y="0" />
								<siesle2:LabelOffset x="0" y="25" />
								<siesle2:RatioOffset x="-980" y="-250" />
							</siesle2:DrawingInformation>
						</siesle2:SLEConductingEquipment>
					</Private>
					<Terminal name="T1" connectivityNode="Projekt1/Voltage level1/Höfer/CN3" substationName="Projekt1" voltageLevelName="Voltage level1" bayName="Höfer" cNodeName="CN3">
						<Private type="SLETerminal">
							<siesle2:DrawingInformation>
								<siesle2:Position x="1020" y="250" />
								<siesle2:Size width="10" height="17.5" />
								<siesle2:BodyOffset x="0" y="0" />
								<siesle2:LabelOffset x="0" y="0" />
								<siesle2:RatioOffset x="0" y="0" />
							</siesle2:DrawingInformation>
						</Private>
						<Private type="SLETerminal">
							<siesle2:PointsArray>
								<siesle2:Point x="1025" y="195" />
								<siesle2:Point x="1025" y="195" />
								<siesle2:Point x="1025" y="255" />
								<siesle2:Point x="1025" y="255" />
								<siesle2:Point x="1025" y="255" />
								<siesle2:Point x="1025" y="255" />
							</siesle2:PointsArray>
						</Private>
					</Terminal>
					<Terminal name="T2" connectivityNode="Projekt1/Voltage level1/Höfer/CN2" substationName="Projekt1" voltageLevelName="Voltage level1" bayName="Höfer" cNodeName="CN2">
						<Private type="SLETerminal">
							<siesle2:DrawingInformation>
								<siesle2:Position x="1020" y="282.505" />
								<siesle2:Size width="10" height="17.505" />
								<siesle2:BodyOffset x="0" y="0" />
								<siesle2:LabelOffset x="0" y="0" />
								<siesle2:RatioOffset x="0" y="0" />
							</siesle2:DrawingInformation>
						</Private>
						<Private type="SLETerminal">
							<siesle2:PointsArray>
								<siesle2:Point x="1025" y="295" />
								<siesle2:Point x="1025" y="295" />
								<siesle2:Point x="1025" y="295" />
								<siesle2:Point x="1025" y="295" />
								<siesle2:Point x="1025" y="308.75" />
								<siesle2:Point x="1025" y="308.75" />
							</siesle2:PointsArray>
						</Private>
					</Terminal>
					<SubEquipment name="A" phase="A" virtual="false" />
				</ConductingEquipment>
				<ConductingEquipment name="-Q1E" virtual="false" type="DIS">
					<Private type="Siemens_SLEConductingEquipment">
						<siesle2:SLEConductingEquipment>
							<siesle2:ApplicationDataReference aomPath="2/1/1/-69/9/15/1" name="Pos" />
							<siesle2:DrawingInformation>
								<siesle2:Position x="1030" y="300" />
								<siesle2:Size width="70.01001" height="50.01001" />
								<siesle2:BodyOffset x="20" y="0" />
								<siesle2:LabelOffset x="0" y="25" />
								<siesle2:RatioOffset x="-1030" y="-300" />
							</siesle2:DrawingInformation>
						</siesle2:SLEConductingEquipment>
					</Private>
					<Terminal name="T1" connectivityNode="Projekt1/Voltage level1/Höfer/CN2" substationName="Projekt1" voltageLevelName="Voltage level1" bayName="Höfer" cNodeName="CN2">
						<Private type="SLETerminal">
							<siesle2:DrawingInformation>
								<siesle2:Position x="1070" y="300" />
								<siesle2:Size width="10" height="17.5" />
								<siesle2:BodyOffset x="0" y="0" />
								<siesle2:LabelOffset x="0" y="0" />
								<siesle2:RatioOffset x="0" y="0" />
							</siesle2:DrawingInformation>
						</Private>
						<Private type="SLETerminal">
							<siesle2:PointsArray>
								<siesle2:Point x="1075" y="305" />
								<siesle2:Point x="1075" y="305" />
								<siesle2:Point x="1025" y="305" />
								<siesle2:Point x="1025" y="308.75" />
								<siesle2:Point x="1025" y="308.75" />
								<siesle2:Point x="1025" y="308.75" />
							</siesle2:PointsArray>
						</Private>
					</Terminal>
					<Terminal name="T2" connectivityNode="Projekt1/Voltage level1/Höfer/grounded" substationName="Projekt1" voltageLevelName="Voltage level1" bayName="Höfer" cNodeName="grounded">
						<Private type="SLETerminal">
							<siesle2:DrawingInformation>
								<siesle2:Position x="1070" y="332.505" />
								<siesle2:Size width="10" height="17.505" />
								<siesle2:BodyOffset x="0" y="0" />
								<siesle2:LabelOffset x="0" y="0" />
								<siesle2:RatioOffset x="0" y="0" />
							</siesle2:DrawingInformation>
						</Private>
						<Private type="SLETerminal">
							<siesle2:PointsArray>
								<siesle2:Point x="1075" y="345" />
								<siesle2:Point x="1075" y="345" />
								<siesle2:Point x="1075" y="360" />
								<siesle2:Point x="1075" y="360" />
								<siesle2:Point x="1075" y="360" />
								<siesle2:Point x="1075" y="360" />
							</siesle2:PointsArray>
							<siesle2:GroundInformation groundId="7344416-4078">
								<siesle2:DrawingInformation>
									<siesle2:Position x="1050" y="350" />
									<siesle2:Size width="63.76306" height="50.01001" />
									<siesle2:BodyOffset x="0" y="0" />
									<siesle2:LabelOffset x="0" y="0" />
									<siesle2:RatioOffset x="-1050" y="-350" />
								</siesle2:DrawingInformation>
							</siesle2:GroundInformation>
						</Private>
					</Terminal>
					<SubEquipment name="A" phase="A" virtual="false" />
				</ConductingEquipment>
				<ConductingEquipment name="-T1" virtual="false" type="CTR">
					<Private type="Siemens_SLEConductingEquipment">
						<siesle2:SLEConductingEquipment>
							<siesle2:DrawingInformation DIGSILibrarySubtype="CurrentTransformer3Ph">
								<siesle2:Position x="980" y="400" />
								<siesle2:Size width="120.01" height="50.01001" />
								<siesle2:BodyOffset x="20" y="0" />
								<siesle2:LabelOffset x="5" y="15" />
								<siesle2:RatioOffset x="0" y="30" />
							</siesle2:DrawingInformation>
						</siesle2:SLEConductingEquipment>
						<siesle2:CTRProperties>
							<siesle2:CTRatedPrimaryCurrent unit="A">300</siesle2:CTRatedPrimaryCurrent>
							<siesle2:CTRatedSecondaryCurrent unit="A">1</siesle2:CTRatedSecondaryCurrent>
							<siesle2:CTNeutralPointInDirectionOfObject>TowardsLine</siesle2:CTNeutralPointInDirectionOfObject>
						</siesle2:CTRProperties>
					</Private>
					<Terminal name="T2" connectivityNode="Projekt1/Voltage level1/Höfer/CN2" substationName="Projekt1" voltageLevelName="Voltage level1" bayName="Höfer" cNodeName="CN2">
						<Private type="SLETerminal">
							<siesle2:DrawingInformation>
								<siesle2:Position x="1020" y="432.505" />
								<siesle2:Size width="10" height="17.505" />
								<siesle2:BodyOffset x="0" y="0" />
								<siesle2:LabelOffset x="0" y="0" />
								<siesle2:RatioOffset x="0" y="0" />
							</siesle2:DrawingInformation>
						</Private>
						<Private type="SLETerminal">
							<siesle2:PointsArray>
								<siesle2:Point x="1025" y="308.75" />
								<siesle2:Point x="1025" y="308.75" />
								<siesle2:Point x="1025" y="308.75" />
								<siesle2:Point x="1025" y="441.2575" />
								<siesle2:Point x="1025" y="441.2575" />
								<siesle2:Point x="1025" y="445" />
							</siesle2:PointsArray>
						</Private>
					</Terminal>
					<SubEquipment name="A" phase="A" virtual="false">
						<LNode iedName="J058_J02" ldInst="PowS_MeasPointI3ph1" lnClass="TCTR" lnInst="1" lnType="SIPROTEC5_LNType_TCTR">
							<Private type="Siemens_SLELNode">
								<siesle2:SLELNode>
									<siesle2:InternalLnRef aomPath="2/1/1/68/-3/14/3" />
									<siesle2:IedConnection aomPath="2/1/1/-2/20" name="C15" digsiConnectionType="TopologyCTR_CBR" interfaceName="I 3ph">
										<siesle2:PointsArray>
											<siesle2:Point x="1300.5" y="137.8184" />
											<siesle2:Point x="1300.5" y="137.8184" />
											<siesle2:Point x="1254" y="137.8184" />
											<siesle2:Point x="1254" y="425" />
											<siesle2:Point x="1075" y="425" />
											<siesle2:Point x="1075" y="425" />
										</siesle2:PointsArray>
									</siesle2:IedConnection>
									<siesle2:IedConnection aomPath="2/1/1/-1/17" name="C16" digsiConnectionType="None" interfaceName="I-Leitung 3ph">
										<siesle2:PointsArray>
											<siesle2:Point x="1300.5" y="137.8184" />
											<siesle2:Point x="1300.5" y="137.8184" />
											<siesle2:Point x="1244" y="137.8184" />
											<siesle2:Point x="1244" y="425" />
											<siesle2:Point x="1075" y="425" />
											<siesle2:Point x="1075" y="425" />
										</siesle2:PointsArray>
									</siesle2:IedConnection>
									<siesle2:ReferencedMeasuredValuePoint aomPath="2/1/1/68/-3/9" interfaceName="Messstelle I-3ph 1" />
								</siesle2:SLELNode>
							</Private>
						</LNode>
					</SubEquipment>
					<SubEquipment name="B" phase="B" virtual="false">
						<LNode iedName="J058_J02" ldInst="PowS_MeasPointI3ph1" lnClass="TCTR" lnInst="2" lnType="SIPROTEC5_LNType_TCTR">
							<Private type="Siemens_SLELNode">
								<siesle2:SLELNode>
									<siesle2:InternalLnRef aomPath="2/1/1/68/-3/15/3" />
									<siesle2:IedConnection aomPath="2/1/1/-2/20" name="C17" digsiConnectionType="TopologyCTR_CBR" interfaceName="I 3ph">
										<siesle2:PointsArray>
											<siesle2:Point x="1300.5" y="137.8184" />
											<siesle2:Point x="1300.5" y="137.8184" />
											<siesle2:Point x="1254" y="137.8184" />
											<siesle2:Point x="1254" y="425" />
											<siesle2:Point x="1075" y="425" />
											<siesle2:Point x="1075" y="425" />
										</siesle2:PointsArray>
									</siesle2:IedConnection>
									<siesle2:IedConnection aomPath="2/1/1/-1/17" name="C18" digsiConnectionType="None" interfaceName="I-Leitung 3ph">
										<siesle2:PointsArray>
											<siesle2:Point x="1300.5" y="137.8184" />
											<siesle2:Point x="1300.5" y="137.8184" />
											<siesle2:Point x="1244" y="137.8184" />
											<siesle2:Point x="1244" y="425" />
											<siesle2:Point x="1075" y="425" />
											<siesle2:Point x="1075" y="425" />
										</siesle2:PointsArray>
									</siesle2:IedConnection>
									<siesle2:ReferencedMeasuredValuePoint aomPath="2/1/1/68/-3/9" interfaceName="Messstelle I-3ph 1" />
								</siesle2:SLELNode>
							</Private>
						</LNode>
					</SubEquipment>
					<SubEquipment name="C" phase="C" virtual="false">
						<LNode iedName="J058_J02" ldInst="PowS_MeasPointI3ph1" lnClass="TCTR" lnInst="3" lnType="SIPROTEC5_LNType_TCTR">
							<Private type="Siemens_SLELNode">
								<siesle2:SLELNode>
									<siesle2:InternalLnRef aomPath="2/1/1/68/-3/16/3" />
									<siesle2:IedConnection aomPath="2/1/1/-2/20" name="C19" digsiConnectionType="TopologyCTR_CBR" interfaceName="I 3ph">
										<siesle2:PointsArray>
											<siesle2:Point x="1300.5" y="137.8184" />
											<siesle2:Point x="1300.5" y="137.8184" />
											<siesle2:Point x="1254" y="137.8184" />
											<siesle2:Point x="1254" y="425" />
											<siesle2:Point x="1075" y="425" />
											<siesle2:Point x="1075" y="425" />
										</siesle2:PointsArray>
									</siesle2:IedConnection>
									<siesle2:IedConnection aomPath="2/1/1/-1/17" name="C20" digsiConnectionType="None" interfaceName="I-Leitung 3ph">
										<siesle2:PointsArray>
											<siesle2:Point x="1300.5" y="137.8184" />
											<siesle2:Point x="1300.5" y="137.8184" />
											<siesle2:Point x="1244" y="137.8184" />
											<siesle2:Point x="1244" y="425" />
											<siesle2:Point x="1075" y="425" />
											<siesle2:Point x="1075" y="425" />
										</siesle2:PointsArray>
									</siesle2:IedConnection>
									<siesle2:ReferencedMeasuredValuePoint aomPath="2/1/1/68/-3/9" interfaceName="Messstelle I-3ph 1" />
								</siesle2:SLELNode>
							</Private>
						</LNode>
					</SubEquipment>
					<SubEquipment name="N" phase="N" virtual="false">
						<LNode iedName="J058_J02" ldInst="PowS_MeasPointI3ph1" lnClass="TCTR" lnInst="4" lnType="SIPROTEC5_LNType_TCTR">
							<Private type="Siemens_SLELNode">
								<siesle2:SLELNode>
									<siesle2:InternalLnRef aomPath="2/1/1/68/-3/17/3" />
									<siesle2:IedConnection aomPath="2/1/1/-2/20" name="C21" digsiConnectionType="TopologyCTR_CBR" interfaceName="I 3ph">
										<siesle2:PointsArray>
											<siesle2:Point x="1300.5" y="137.8184" />
											<siesle2:Point x="1300.5" y="137.8184" />
											<siesle2:Point x="1254" y="137.8184" />
											<siesle2:Point x="1254" y="425" />
											<siesle2:Point x="1075" y="425" />
											<siesle2:Point x="1075" y="425" />
										</siesle2:PointsArray>
									</siesle2:IedConnection>
									<siesle2:IedConnection aomPath="2/1/1/-1/17" name="C22" digsiConnectionType="None" interfaceName="I-Leitung 3ph">
										<siesle2:PointsArray>
											<siesle2:Point x="1300.5" y="137.8184" />
											<siesle2:Point x="1300.5" y="137.8184" />
											<siesle2:Point x="1244" y="137.8184" />
											<siesle2:Point x="1244" y="425" />
											<siesle2:Point x="1075" y="425" />
											<siesle2:Point x="1075" y="425" />
										</siesle2:PointsArray>
									</siesle2:IedConnection>
									<siesle2:ReferencedMeasuredValuePoint aomPath="2/1/1/68/-3/9" interfaceName="Messstelle I-3ph 1" />
								</siesle2:SLELNode>
							</Private>
						</LNode>
					</SubEquipment>
				</ConductingEquipment>
				<ConductingEquipment name="T91" virtual="false" type="CTR">
					<Private type="Siemens_SLEConductingEquipment">
						<siesle2:SLEConductingEquipment>
							<siesle2:DrawingInformation DIGSILibrarySubtype="CurrentTransformer1Ph">
								<siesle2:Position x="980" y="500" />
								<siesle2:Size width="120.01" height="50.01001" />
								<siesle2:BodyOffset x="20" y="0" />
								<siesle2:LabelOffset x="5" y="15" />
								<siesle2:RatioOffset x="0" y="30" />
							</siesle2:DrawingInformation>
						</siesle2:SLEConductingEquipment>
						<siesle2:CTRProperties>
							<siesle2:CTRatedPrimaryCurrent unit="A">60</siesle2:CTRatedPrimaryCurrent>
							<siesle2:CTRatedSecondaryCurrent unit="A">1</siesle2:CTRatedSecondaryCurrent>
							<siesle2:CTNeutralPointInDirectionOfObject>TowardsLine</siesle2:CTNeutralPointInDirectionOfObject>
						</siesle2:CTRProperties>
					</Private>
					<Terminal name="T1" connectivityNode="Projekt1/Voltage level1/Höfer/CN2" substationName="Projekt1" voltageLevelName="Voltage level1" bayName="Höfer" cNodeName="CN2">
						<Private type="SLETerminal">
							<siesle2:DrawingInformation>
								<siesle2:Position x="1020" y="500" />
								<siesle2:Size width="10" height="17.5" />
								<siesle2:BodyOffset x="0" y="0" />
								<siesle2:LabelOffset x="0" y="0" />
								<siesle2:RatioOffset x="0" y="0" />
							</siesle2:DrawingInformation>
						</Private>
						<Private type="SLETerminal">
							<siesle2:PointsArray>
								<siesle2:Point x="1025" y="308.75" />
								<siesle2:Point x="1025" y="308.75" />
								<siesle2:Point x="1025" y="308.75" />
								<siesle2:Point x="1025" y="508.75" />
								<siesle2:Point x="1025" y="508.75" />
								<siesle2:Point x="1025" y="505" />
							</siesle2:PointsArray>
						</Private>
					</Terminal>
					<Terminal name="T2" connectivityNode="Projekt1/Voltage level1/Höfer/CN4" substationName="Projekt1" voltageLevelName="Voltage level1" bayName="Höfer" cNodeName="CN4">
						<Private type="SLETerminal">
							<siesle2:DrawingInformation>
								<siesle2:Position x="1020" y="532.505" />
								<siesle2:Size width="10" height="17.505" />
								<siesle2:BodyOffset x="0" y="0" />
								<siesle2:LabelOffset x="0" y="0" />
								<siesle2:RatioOffset x="0" y="0" />
							</siesle2:DrawingInformation>
						</Private>
						<Private type="SLETerminal">
							<siesle2:PointsArray>
								<siesle2:Point x="1025" y="545" />
								<siesle2:Point x="1025" y="545" />
								<siesle2:Point x="1025" y="605" />
								<siesle2:Point x="1025" y="605" />
								<siesle2:Point x="1025" y="605" />
								<siesle2:Point x="1025" y="605" />
							</siesle2:PointsArray>
						</Private>
					</Terminal>
				</ConductingEquipment>
				<ConductingEquipment name="WB1" virtual="false" type="CAB">
					<Private type="Siemens_SLEConductingEquipment">
						<siesle2:SLEConductingEquipment>
							<siesle2:DrawingInformation>
								<siesle2:Position x="1000" y="600" />
								<siesle2:Size width="50.01001" height="50.01001" />
								<siesle2:BodyOffset x="0" y="0" />
								<siesle2:LabelOffset x="0" y="0" />
								<siesle2:RatioOffset x="-1000" y="-600" />
							</siesle2:DrawingInformation>
						</siesle2:SLEConductingEquipment>
					</Private>
					<Terminal name="T1" connectivityNode="Projekt1/Voltage level1/Höfer/CN4" substationName="Projekt1" voltageLevelName="Voltage level1" bayName="Höfer" cNodeName="CN4">
						<Private type="SLETerminal">
							<siesle2:DrawingInformation>
								<siesle2:Position x="1020" y="600" />
								<siesle2:Size width="10" height="17.5" />
								<siesle2:BodyOffset x="0" y="0" />
								<siesle2:LabelOffset x="0" y="0" />
								<siesle2:RatioOffset x="0" y="0" />
							</siesle2:DrawingInformation>
						</Private>
						<Private type="SLETerminal">
							<siesle2:PointsArray>
								<siesle2:Point x="1025" y="545" />
								<siesle2:Point x="1025" y="545" />
								<siesle2:Point x="1025" y="605" />
								<siesle2:Point x="1025" y="605" />
								<siesle2:Point x="1025" y="605" />
								<siesle2:Point x="1025" y="605" />
							</siesle2:PointsArray>
						</Private>
					</Terminal>
				</ConductingEquipment>
				<ConductingEquipment name="-T15" virtual="false" type="VTR">
					<Private type="Siemens_SLEConductingEquipment">
						<siesle2:SLEConductingEquipment>
							<siesle2:DrawingInformation rotationAngle="90" DIGSILibrarySubtype="VoltageTransformerYYDelta">
								<siesle2:Position x="1150" y="170" />
								<siesle2:Size width="120" height="130.01" />
								<siesle2:BodyOffset x="0" y="30" />
								<siesle2:LabelOffset x="0" y="10" />
								<siesle2:RatioOffset x="35" y="0" />
							</siesle2:DrawingInformation>
						</siesle2:SLEConductingEquipment>
						<siesle2:VTRProperties>
							<siesle2:VTRatedPrimaryVoltage unit="kV">20</siesle2:VTRatedPrimaryVoltage>
							<siesle2:VTRatedScondaryVoltage unit="V">100</siesle2:VTRatedScondaryVoltage>
						</siesle2:VTRProperties>
					</Private>
					<Terminal name="T1" connectivityNode="Projekt1/Voltage level1/Mitteraich/CN_Mitteraich" substationName="Projekt1" voltageLevelName="Voltage level1" bayName="Mitteraich" cNodeName="CN_Mitteraich">
						<Private type="SLETerminal">
							<siesle2:DrawingInformation>
								<siesle2:Position x="1165.01" y="200" />
								<siesle2:Size width="20" height="10" />
								<siesle2:BodyOffset x="0" y="0" />
								<siesle2:LabelOffset x="0" y="0" />
								<siesle2:RatioOffset x="0" y="0" />
							</siesle2:DrawingInformation>
						</Private>
						<Private type="SLETerminal">
							<siesle2:PointsArray>
								<siesle2:Point x="1175.01" y="75.5" />
								<siesle2:Point x="1175.01" y="75.5" />
								<siesle2:Point x="1175.01" y="205" />
								<siesle2:Point x="1174.91" y="205" />
								<siesle2:Point x="1174.91" y="205" />
								<siesle2:Point x="1174.91" y="205" />
							</siesle2:PointsArray>
						</Private>
					</Terminal>
					<SubEquipment name="A" phase="A" virtual="false">
						<LNode iedName="J058_J01" ldInst="PowS_MeasPointV3ph1" lnClass="TVTR" lnInst="1" lnType="SIPROTEC5_LNType_TVTR">
							<Private type="Siemens_SLELNode">
								<siesle2:SLELNode>
									<siesle2:InternalLnRef aomPath="1/1/1/68/-1/13/3" />
									<siesle2:IedConnection aomPath="1/1/1/-2/18" name="C23" digsiConnectionType="TopologyVTR_CBR0" interfaceName="U">
										<siesle2:PointsArray>
											<siesle2:Point x="451.5" y="136.8184" />
											<siesle2:Point x="451.5" y="136.8184" />
											<siesle2:Point x="404" y="136.8184" />
											<siesle2:Point x="404" y="295" />
											<siesle2:Point x="1183.66" y="295" />
											<siesle2:Point x="1183.66" y="295" />
										</siesle2:PointsArray>
									</siesle2:IedConnection>
									<siesle2:IedConnection aomPath="1/1/1/-1/16" name="C24" digsiConnectionType="TopologyVTR_LINE0" interfaceName="U 3ph">
										<siesle2:PointsArray>
											<siesle2:Point x="451.5" y="136.8184" />
											<siesle2:Point x="451.5" y="136.8184" />
											<siesle2:Point x="384" y="136.8184" />
											<siesle2:Point x="384" y="295" />
											<siesle2:Point x="1183.66" y="295" />
											<siesle2:Point x="1183.66" y="295" />
										</siesle2:PointsArray>
									</siesle2:IedConnection>
									<siesle2:ReferencedMeasuredValuePoint aomPath="1/1/1/68/-1/8" interfaceName="Messstelle U-3ph 1" />
								</siesle2:SLELNode>
							</Private>
						</LNode>
						<LNode iedName="J058_J02" ldInst="PowS_MeasPointV3ph1" lnClass="TVTR" lnInst="1" lnType="SIPROTEC5_LNType_TVTR">
							<Private type="Siemens_SLELNode">
								<siesle2:SLELNode>
									<siesle2:InternalLnRef aomPath="2/1/1/68/-1/13/3" />
									<siesle2:IedConnection aomPath="2/1/1/-2/18" name="C25" digsiConnectionType="TopologyVTR_CBR0" interfaceName="U">
										<siesle2:PointsArray>
											<siesle2:Point x="1300.5" y="137.8184" />
											<siesle2:Point x="1300.5" y="137.8184" />
											<siesle2:Point x="1274" y="137.8184" />
											<siesle2:Point x="1274" y="295" />
											<siesle2:Point x="1183.66" y="295" />
											<siesle2:Point x="1183.66" y="295" />
										</siesle2:PointsArray>
									</siesle2:IedConnection>
									<siesle2:IedConnection aomPath="2/1/1/-1/16" name="C26" digsiConnectionType="TopologyVTR_LINE0" interfaceName="U 3ph">
										<siesle2:PointsArray>
											<siesle2:Point x="1300.5" y="137.8184" />
											<siesle2:Point x="1300.5" y="137.8184" />
											<siesle2:Point x="1264" y="137.8184" />
											<siesle2:Point x="1264" y="295" />
											<siesle2:Point x="1183.66" y="295" />
											<siesle2:Point x="1183.66" y="295" />
										</siesle2:PointsArray>
									</siesle2:IedConnection>
									<siesle2:ReferencedMeasuredValuePoint aomPath="2/1/1/68/-1/8" interfaceName="Messstelle U-3ph 1" />
								</siesle2:SLELNode>
							</Private>
						</LNode>
					</SubEquipment>
					<SubEquipment name="B" phase="B" virtual="false">
						<LNode iedName="J058_J01" ldInst="PowS_MeasPointV3ph1" lnClass="TVTR" lnInst="2" lnType="SIPROTEC5_LNType_TVTR">
							<Private type="Siemens_SLELNode">
								<siesle2:SLELNode>
									<siesle2:InternalLnRef aomPath="1/1/1/68/-1/14/3" />
									<siesle2:IedConnection aomPath="1/1/1/-2/18" name="C27" digsiConnectionType="TopologyVTR_CBR0" interfaceName="U">
										<siesle2:PointsArray>
											<siesle2:Point x="451.5" y="136.8184" />
											<siesle2:Point x="451.5" y="136.8184" />
											<siesle2:Point x="404" y="136.8184" />
											<siesle2:Point x="404" y="295" />
											<siesle2:Point x="1183.66" y="295" />
											<siesle2:Point x="1183.66" y="295" />
										</siesle2:PointsArray>
									</siesle2:IedConnection>
									<siesle2:IedConnection aomPath="1/1/1/-1/16" name="C28" digsiConnectionType="TopologyVTR_LINE0" interfaceName="U 3ph">
										<siesle2:PointsArray>
											<siesle2:Point x="451.5" y="136.8184" />
											<siesle2:Point x="451.5" y="136.8184" />
											<siesle2:Point x="384" y="136.8184" />
											<siesle2:Point x="384" y="295" />
											<siesle2:Point x="1183.66" y="295" />
											<siesle2:Point x="1183.66" y="295" />
										</siesle2:PointsArray>
									</siesle2:IedConnection>
									<siesle2:ReferencedMeasuredValuePoint aomPath="1/1/1/68/-1/8" interfaceName="Messstelle U-3ph 1" />
								</siesle2:SLELNode>
							</Private>
						</LNode>
						<LNode iedName="J058_J02" ldInst="PowS_MeasPointV3ph1" lnClass="TVTR" lnInst="2" lnType="SIPROTEC5_LNType_TVTR">
							<Private type="Siemens_SLELNode">
								<siesle2:SLELNode>
									<siesle2:InternalLnRef aomPath="2/1/1/68/-1/14/3" />
									<siesle2:IedConnection aomPath="2/1/1/-2/18" name="C29" digsiConnectionType="TopologyVTR_CBR0" interfaceName="U">
										<siesle2:PointsArray>
											<siesle2:Point x="1300.5" y="137.8184" />
											<siesle2:Point x="1300.5" y="137.8184" />
											<siesle2:Point x="1274" y="137.8184" />
											<siesle2:Point x="1274" y="295" />
											<siesle2:Point x="1183.66" y="295" />
											<siesle2:Point x="1183.66" y="295" />
										</siesle2:PointsArray>
									</siesle2:IedConnection>
									<siesle2:IedConnection aomPath="2/1/1/-1/16" name="C30" digsiConnectionType="TopologyVTR_LINE0" interfaceName="U 3ph">
										<siesle2:PointsArray>
											<siesle2:Point x="1300.5" y="137.8184" />
											<siesle2:Point x="1300.5" y="137.8184" />
											<siesle2:Point x="1264" y="137.8184" />
											<siesle2:Point x="1264" y="295" />
											<siesle2:Point x="1183.66" y="295" />
											<siesle2:Point x="1183.66" y="295" />
										</siesle2:PointsArray>
									</siesle2:IedConnection>
									<siesle2:ReferencedMeasuredValuePoint aomPath="2/1/1/68/-1/8" interfaceName="Messstelle U-3ph 1" />
								</siesle2:SLELNode>
							</Private>
						</LNode>
					</SubEquipment>
					<SubEquipment name="C" phase="C" virtual="false">
						<LNode iedName="J058_J01" ldInst="PowS_MeasPointV3ph1" lnClass="TVTR" lnInst="3" lnType="SIPROTEC5_LNType_TVTR">
							<Private type="Siemens_SLELNode">
								<siesle2:SLELNode>
									<siesle2:InternalLnRef aomPath="1/1/1/68/-1/15/3" />
									<siesle2:IedConnection aomPath="1/1/1/-2/18" name="C31" digsiConnectionType="TopologyVTR_CBR0" interfaceName="U">
										<siesle2:PointsArray>
											<siesle2:Point x="451.5" y="136.8184" />
											<siesle2:Point x="451.5" y="136.8184" />
											<siesle2:Point x="404" y="136.8184" />
											<siesle2:Point x="404" y="295" />
											<siesle2:Point x="1183.66" y="295" />
											<siesle2:Point x="1183.66" y="295" />
										</siesle2:PointsArray>
									</siesle2:IedConnection>
									<siesle2:IedConnection aomPath="1/1/1/-1/16" name="C32" digsiConnectionType="TopologyVTR_LINE0" interfaceName="U 3ph">
										<siesle2:PointsArray>
											<siesle2:Point x="451.5" y="136.8184" />
											<siesle2:Point x="451.5" y="136.8184" />
											<siesle2:Point x="384" y="136.8184" />
											<siesle2:Point x="384" y="295" />
											<siesle2:Point x="1183.66" y="295" />
											<siesle2:Point x="1183.66" y="295" />
										</siesle2:PointsArray>
									</siesle2:IedConnection>
									<siesle2:ReferencedMeasuredValuePoint aomPath="1/1/1/68/-1/8" interfaceName="Messstelle U-3ph 1" />
								</siesle2:SLELNode>
							</Private>
						</LNode>
						<LNode iedName="J058_J02" ldInst="PowS_MeasPointV3ph1" lnClass="TVTR" lnInst="3" lnType="SIPROTEC5_LNType_TVTR">
							<Private type="Siemens_SLELNode">
								<siesle2:SLELNode>
									<siesle2:InternalLnRef aomPath="2/1/1/68/-1/15/3" />
									<siesle2:IedConnection aomPath="2/1/1/-2/18" name="C33" digsiConnectionType="TopologyVTR_CBR0" interfaceName="U">
										<siesle2:PointsArray>
											<siesle2:Point x="1300.5" y="137.8184" />
											<siesle2:Point x="1300.5" y="137.8184" />
											<siesle2:Point x="1274" y="137.8184" />
											<siesle2:Point x="1274" y="295" />
											<siesle2:Point x="1183.66" y="295" />
											<siesle2:Point x="1183.66" y="295" />
										</siesle2:PointsArray>
									</siesle2:IedConnection>
									<siesle2:IedConnection aomPath="2/1/1/-1/16" name="C34" digsiConnectionType="TopologyVTR_LINE0" interfaceName="U 3ph">
										<siesle2:PointsArray>
											<siesle2:Point x="1300.5" y="137.8184" />
											<siesle2:Point x="1300.5" y="137.8184" />
											<siesle2:Point x="1264" y="137.8184" />
											<siesle2:Point x="1264" y="295" />
											<siesle2:Point x="1183.66" y="295" />
											<siesle2:Point x="1183.66" y="295" />
										</siesle2:PointsArray>
									</siesle2:IedConnection>
									<siesle2:ReferencedMeasuredValuePoint aomPath="2/1/1/68/-1/8" interfaceName="Messstelle U-3ph 1" />
								</siesle2:SLELNode>
							</Private>
						</LNode>
					</SubEquipment>
					<SubEquipment name="N" phase="N" virtual="false">
						<LNode iedName="J058_J01" ldInst="PowS_MeasPointV3ph1" lnClass="TVTR" lnInst="4" lnType="SIPROTEC5_LNType_TVTR">
							<Private type="Siemens_SLELNode">
								<siesle2:SLELNode>
									<siesle2:InternalLnRef aomPath="1/1/1/68/-1/16/3" />
									<siesle2:IedConnection aomPath="1/1/1/-2/18" name="C35" digsiConnectionType="TopologyVTR_CBR0" interfaceName="U">
										<siesle2:PointsArray>
											<siesle2:Point x="451.5" y="136.8184" />
											<siesle2:Point x="451.5" y="136.8184" />
											<siesle2:Point x="404" y="136.8184" />
											<siesle2:Point x="404" y="295" />
											<siesle2:Point x="1183.66" y="295" />
											<siesle2:Point x="1183.66" y="295" />
										</siesle2:PointsArray>
									</siesle2:IedConnection>
									<siesle2:IedConnection aomPath="1/1/1/-1/16" name="C36" digsiConnectionType="TopologyVTR_LINE0" interfaceName="U 3ph">
										<siesle2:PointsArray>
											<siesle2:Point x="451.5" y="136.8184" />
											<siesle2:Point x="451.5" y="136.8184" />
											<siesle2:Point x="384" y="136.8184" />
											<siesle2:Point x="384" y="295" />
											<siesle2:Point x="1183.66" y="295" />
											<siesle2:Point x="1183.66" y="295" />
										</siesle2:PointsArray>
									</siesle2:IedConnection>
									<siesle2:ReferencedMeasuredValuePoint aomPath="1/1/1/68/-1/8" interfaceName="Messstelle U-3ph 1" />
								</siesle2:SLELNode>
							</Private>
						</LNode>
						<LNode iedName="J058_J02" ldInst="PowS_MeasPointV3ph1" lnClass="TVTR" lnInst="4" lnType="SIPROTEC5_LNType_TVTR">
							<Private type="Siemens_SLELNode">
								<siesle2:SLELNode>
									<siesle2:InternalLnRef aomPath="2/1/1/68/-1/16/3" />
									<siesle2:IedConnection aomPath="2/1/1/-2/18" name="C37" digsiConnectionType="TopologyVTR_CBR0" interfaceName="U">
										<siesle2:PointsArray>
											<siesle2:Point x="1300.5" y="137.8184" />
											<siesle2:Point x="1300.5" y="137.8184" />
											<siesle2:Point x="1274" y="137.8184" />
											<siesle2:Point x="1274" y="295" />
											<siesle2:Point x="1183.66" y="295" />
											<siesle2:Point x="1183.66" y="295" />
										</siesle2:PointsArray>
									</siesle2:IedConnection>
									<siesle2:IedConnection aomPath="2/1/1/-1/16" name="C38" digsiConnectionType="TopologyVTR_LINE0" interfaceName="U 3ph">
										<siesle2:PointsArray>
											<siesle2:Point x="1300.5" y="137.8184" />
											<siesle2:Point x="1300.5" y="137.8184" />
											<siesle2:Point x="1264" y="137.8184" />
											<siesle2:Point x="1264" y="295" />
											<siesle2:Point x="1183.66" y="295" />
											<siesle2:Point x="1183.66" y="295" />
										</siesle2:PointsArray>
									</siesle2:IedConnection>
									<siesle2:ReferencedMeasuredValuePoint aomPath="2/1/1/68/-1/8" interfaceName="Messstelle U-3ph 1" />
								</siesle2:SLELNode>
							</Private>
						</LNode>
					</SubEquipment>
				</ConductingEquipment>
				<ConnectivityNode name="CN2" pathName="Projekt1/Voltage level1/Höfer/CN2" />
				<ConnectivityNode name="CN3" pathName="Projekt1/Voltage level1/Höfer/CN3" />
				<ConnectivityNode name="grounded" pathName="Projekt1/Voltage level1/Höfer/grounded" />
				<ConnectivityNode name="CN4" pathName="Projekt1/Voltage level1/Höfer/CN4" />
			</Bay>
			<Bay name="Mitteraich">
				<Private type="Siemens_SLEBay">
					<siesle2:SLEBay kindOfSLEBay="Busbar" runtimeColor="-16777216">
						<siesle2:DrawingInformation>
							<siesle2:Position x="200" y="62.5" />
							<siesle2:Size width="1300" height="25" />
							<siesle2:BodyOffset x="0" y="0" />
							<siesle2:LabelOffset x="200" y="52.5" />
							<siesle2:RatioOffset x="0" y="0" />
						</siesle2:DrawingInformation>
					</siesle2:SLEBay>
				</Private>
				<ConnectivityNode name="CN_Mitteraich" pathName="Projekt1/Voltage level1/Mitteraich/CN_Mitteraich" />
			</Bay>
		</VoltageLevel>
	</Substation>
	<Substation name="Mitteraich">
		<VoltageLevel name="20kV">
			<Voltage unit="V" multiplier="k">20</Voltage>
			<Bay name="Unterberger">
				<ConductingEquipment name="-Q0" virtual="false" type="CBR">
					<Terminal name="T1" connectivityNode="Mitteraich/20kV/Mitteraich/CN_Mitteraich" substationName="Mitteraich" voltageLevelName="20kV" bayName="Mitteraich" cNodeName="CN_Mitteraich" />
					<Terminal name="T2" connectivityNode="Mitteraich/20kV/Unterberger/CN3" substationName="Mitteraich" voltageLevelName="20kV" bayName="Unterberger" cNodeName="CN3" />
					<SubEquipment name="A" phase="A" virtual="false">
						<LNode iedName="J058_J01" ldInst="CB1" lnClass="XCBR" lnInst="1" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" />
					</SubEquipment>
				</ConductingEquipment>
				<ConductingEquipment name="-Q1" virtual="false" type="DIS">
					<Terminal name="T1" connectivityNode="Mitteraich/20kV/Unterberger/CN3" substationName="Mitteraich" voltageLevelName="20kV" bayName="Unterberger" cNodeName="CN3" />
					<Terminal name="T2" connectivityNode="Mitteraich/20kV/Unterberger/CN2" substationName="Mitteraich" voltageLevelName="20kV" bayName="Unterberger" cNodeName="CN2" />
					<SubEquipment name="A" phase="A" virtual="false" />
				</ConductingEquipment>
				<ConductingEquipment name="-Q1E" virtual="false" type="DIS">
					<Terminal name="T1" connectivityNode="Mitteraich/20kV/Unterberger/CN2" substationName="Mitteraich" voltageLevelName="20kV" bayName="Unterberger" cNodeName="CN2" />
					<Terminal name="T2" connectivityNode="Mitteraich/20kV/Unterberger/grounded" substationName="Mitteraich" voltageLevelName="20kV" bayName="Unterberger" cNodeName="grounded" />
					<SubEquipment name="A" phase="A" virtual="false" />
				</ConductingEquipment>
				<ConductingEquipment name="-T1" virtual="false" type="CTR">
					<Terminal name="T2" connectivityNode="Mitteraich/20kV/Unterberger/CN2" substationName="Mitteraich" voltageLevelName="20kV" bayName="Unterberger" cNodeName="CN2" />
					<SubEquipment name="A" phase="A" virtual="false">
						<LNode iedName="J058_J01" ldInst="PowS_MeasPointI3ph1" lnClass="TCTR" lnInst="1" lnType="SIPROTEC5_LNType_TCTR" />
					</SubEquipment>
					<SubEquipment name="B" phase="B" virtual="false">
						<LNode iedName="J058_J01" ldInst="PowS_MeasPointI3ph1" lnClass="TCTR" lnInst="2" lnType="SIPROTEC5_LNType_TCTR" />
					</SubEquipment>
					<SubEquipment name="C" phase="C" virtual="false">
						<LNode iedName="J058_J01" ldInst="PowS_MeasPointI3ph1" lnClass="TCTR" lnInst="3" lnType="SIPROTEC5_LNType_TCTR" />
					</SubEquipment>
					<SubEquipment name="N" phase="N" virtual="false">
						<LNode iedName="J058_J01" ldInst="PowS_MeasPointI3ph1" lnClass="TCTR" lnInst="4" lnType="SIPROTEC5_LNType_TCTR" />
					</SubEquipment>
				</ConductingEquipment>
				<ConductingEquipment name="T91" virtual="false" type="CTR">
					<Terminal name="T1" connectivityNode="Mitteraich/20kV/Unterberger/CN2" substationName="Mitteraich" voltageLevelName="20kV" bayName="Unterberger" cNodeName="CN2" />
					<Terminal name="T2" connectivityNode="Mitteraich/20kV/Unterberger/CN4" substationName="Mitteraich" voltageLevelName="20kV" bayName="Unterberger" cNodeName="CN4" />
				</ConductingEquipment>
				<ConductingEquipment name="WB1" virtual="false" type="CAB">
					<Terminal name="T1" connectivityNode="Mitteraich/20kV/Unterberger/CN4" substationName="Mitteraich" voltageLevelName="20kV" bayName="Unterberger" cNodeName="CN4" />
				</ConductingEquipment>
				<ConnectivityNode name="CN2" pathName="Mitteraich/20kV/Unterberger/CN2" />
				<ConnectivityNode name="CN3" pathName="Mitteraich/20kV/Unterberger/CN3" />
				<ConnectivityNode name="grounded" pathName="Mitteraich/20kV/Unterberger/grounded" />
				<ConnectivityNode name="CN4" pathName="Mitteraich/20kV/Unterberger/CN4" />
			</Bay>
			<Bay name="Höfer">
				<ConductingEquipment name="-Q0" virtual="false" type="CBR">
					<Terminal name="T1" connectivityNode="Mitteraich/20kV/Mitteraich/CN_Mitteraich" substationName="Mitteraich" voltageLevelName="20kV" bayName="Mitteraich" cNodeName="CN_Mitteraich" />
					<Terminal name="T2" connectivityNode="Mitteraich/20kV/Höfer/CN3" substationName="Mitteraich" voltageLevelName="20kV" bayName="Höfer" cNodeName="CN3" />
					<SubEquipment name="A" phase="A" virtual="false">
						<LNode iedName="J058_J02" ldInst="CB1" lnClass="XCBR" lnInst="1" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" />
					</SubEquipment>
				</ConductingEquipment>
				<ConductingEquipment name="-Q1" virtual="false" type="DIS">
					<Terminal name="T1" connectivityNode="Mitteraich/20kV/Höfer/CN3" substationName="Mitteraich" voltageLevelName="20kV" bayName="Höfer" cNodeName="CN3" />
					<Terminal name="T2" connectivityNode="Mitteraich/20kV/Höfer/CN2" substationName="Mitteraich" voltageLevelName="20kV" bayName="Höfer" cNodeName="CN2" />
					<SubEquipment name="A" phase="A" virtual="false" />
				</ConductingEquipment>
				<ConductingEquipment name="-Q1E" virtual="false" type="DIS">
					<Terminal name="T1" connectivityNode="Mitteraich/20kV/Höfer/CN2" substationName="Mitteraich" voltageLevelName="20kV" bayName="Höfer" cNodeName="CN2" />
					<Terminal name="T2" connectivityNode="Mitteraich/20kV/Höfer/grounded" substationName="Mitteraich" voltageLevelName="20kV" bayName="Höfer" cNodeName="grounded" />
					<SubEquipment name="A" phase="A" virtual="false" />
				</ConductingEquipment>
				<ConductingEquipment name="-T1" virtual="false" type="CTR">
					<Terminal name="T2" connectivityNode="Mitteraich/20kV/Höfer/CN2" substationName="Mitteraich" voltageLevelName="20kV" bayName="Höfer" cNodeName="CN2" />
					<SubEquipment name="A" phase="A" virtual="false">
						<LNode iedName="J058_J02" ldInst="PowS_MeasPointI3ph1" lnClass="TCTR" lnInst="1" lnType="SIPROTEC5_LNType_TCTR" />
					</SubEquipment>
					<SubEquipment name="B" phase="B" virtual="false">
						<LNode iedName="J058_J02" ldInst="PowS_MeasPointI3ph1" lnClass="TCTR" lnInst="2" lnType="SIPROTEC5_LNType_TCTR" />
					</SubEquipment>
					<SubEquipment name="C" phase="C" virtual="false">
						<LNode iedName="J058_J02" ldInst="PowS_MeasPointI3ph1" lnClass="TCTR" lnInst="3" lnType="SIPROTEC5_LNType_TCTR" />
					</SubEquipment>
					<SubEquipment name="N" phase="N" virtual="false">
						<LNode iedName="J058_J02" ldInst="PowS_MeasPointI3ph1" lnClass="TCTR" lnInst="4" lnType="SIPROTEC5_LNType_TCTR" />
					</SubEquipment>
				</ConductingEquipment>
				<ConductingEquipment name="T91" virtual="false" type="CTR">
					<Terminal name="T1" connectivityNode="Mitteraich/20kV/Höfer/CN2" substationName="Mitteraich" voltageLevelName="20kV" bayName="Höfer" cNodeName="CN2" />
					<Terminal name="T2" connectivityNode="Mitteraich/20kV/Höfer/CN4" substationName="Mitteraich" voltageLevelName="20kV" bayName="Höfer" cNodeName="CN4" />
				</ConductingEquipment>
				<ConductingEquipment name="WB1" virtual="false" type="CAB">
					<Terminal name="T1" connectivityNode="Mitteraich/20kV/Höfer/CN4" substationName="Mitteraich" voltageLevelName="20kV" bayName="Höfer" cNodeName="CN4" />
				</ConductingEquipment>
				<ConductingEquipment name="-T15" virtual="false" type="VTR">
					<Terminal name="T1" connectivityNode="Mitteraich/20kV/Mitteraich/CN_Mitteraich" substationName="Mitteraich" voltageLevelName="20kV" bayName="Mitteraich" cNodeName="CN_Mitteraich" />
					<SubEquipment name="A" phase="A" virtual="false">
						<LNode iedName="J058_J01" ldInst="PowS_MeasPointV3ph1" lnClass="TVTR" lnInst="1" lnType="SIPROTEC5_LNType_TVTR" />
						<LNode iedName="J058_J02" ldInst="PowS_MeasPointV3ph1" lnClass="TVTR" lnInst="1" lnType="SIPROTEC5_LNType_TVTR" />
					</SubEquipment>
					<SubEquipment name="B" phase="B" virtual="false">
						<LNode iedName="J058_J01" ldInst="PowS_MeasPointV3ph1" lnClass="TVTR" lnInst="2" lnType="SIPROTEC5_LNType_TVTR" />
						<LNode iedName="J058_J02" ldInst="PowS_MeasPointV3ph1" lnClass="TVTR" lnInst="2" lnType="SIPROTEC5_LNType_TVTR" />
					</SubEquipment>
					<SubEquipment name="C" phase="C" virtual="false">
						<LNode iedName="J058_J01" ldInst="PowS_MeasPointV3ph1" lnClass="TVTR" lnInst="3" lnType="SIPROTEC5_LNType_TVTR" />
						<LNode iedName="J058_J02" ldInst="PowS_MeasPointV3ph1" lnClass="TVTR" lnInst="3" lnType="SIPROTEC5_LNType_TVTR" />
					</SubEquipment>
					<SubEquipment name="N" phase="N" virtual="false">
						<LNode iedName="J058_J01" ldInst="PowS_MeasPointV3ph1" lnClass="TVTR" lnInst="4" lnType="SIPROTEC5_LNType_TVTR" />
						<LNode iedName="J058_J02" ldInst="PowS_MeasPointV3ph1" lnClass="TVTR" lnInst="4" lnType="SIPROTEC5_LNType_TVTR" />
					</SubEquipment>
				</ConductingEquipment>
				<ConnectivityNode name="CN2" pathName="Mitteraich/20kV/Höfer/CN2" />
				<ConnectivityNode name="CN3" pathName="Mitteraich/20kV/Höfer/CN3" />
				<ConnectivityNode name="grounded" pathName="Mitteraich/20kV/Höfer/grounded" />
				<ConnectivityNode name="CN4" pathName="Mitteraich/20kV/Höfer/CN4" />
			</Bay>
			<Bay name="Mitteraich">
				<ConnectivityNode name="CN_Mitteraich" pathName="Mitteraich/20kV/Mitteraich/CN_Mitteraich" />
			</Bay>
		</VoltageLevel>
	</Substation>
	<Communication>
		<SubNetwork name="Subnet" type="8-MMS">
			<Private type="Siemens-Start-Address">192.168.58.1</Private>
			<BitRate unit="b/s" multiplier="M">100</BitRate>
			<ConnectedAP iedName="J058_J01" apName="E">
				<Address>
					<P type="IP" xsi:type="tP_IP">192.168.5.220</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
					<P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.5.10</P>
				</Address>
			</ConnectedAP>
			<ConnectedAP iedName="J058_J02" apName="E">
				<Address>
					<P type="IP" xsi:type="tP_IP">192.168.5.221</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
					<P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.5.10</P>
				</Address>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED desc="Unterberger" name="J058_J01" type="7SA82" manufacturer="SIEMENS" configVersion="V07.80.17">
		<Private type="Siemens-MasterId">57e016e4-8dcc-4654-a70f-f9e368a8a340</Private>
		<Private type="Siemens-s7ManagerName">Unterberger</Private>
		<Private type="Siemens-ICD-Language">de-DE</Private>
		<Private type="Siemens-Siprotec5-Product-Code">7SA82-DAAA-AA0-0AAAA0-AG0211-12111B-BAA000-000AB0-HB2BD2-JA0</Private>
		<Private type="Siemens-Siprotec5-Application-Template">7SA8x_OHL_cmp_3pol</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">78017</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V07.80.17</Private>
		<Private type="Siemens-IsSiprotec5IED" />
		<Private type="Siemens-Owner">Mitteraich</Private>
		<Private type="Siemens-ModifiedDate">03/22/2019 08:04:42</Private>
		<Private type="Siemens-IED-Id">57e016e4-8dcc-4654-a70f-f9e368a8a340</Private>
		<Private type="Siemens-ModificationCounter">4</Private>
		<Services>
			<DynAssociation />
			<SettingGroups>
				<SGEdit />
			</SettingGroups>
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="50" maxAttributes="100" />
			<DynDataSet max="30" maxAttributes="60" />
			<ReadWrite />
			<ConfReportControl max="30" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
			<ConfLNs fixPrefix="false" fixLnInst="false" />
			<GOOSE max="16" />
			<FileHandling />
		</Services>
		<AccessPoint desc="Port E" name="E" router="false" clock="false">
			<Server timeout="0">
				<Authentication none="true" />
				<LDevice desc="Anwendung" inst="Application">
					<Private type="Siemens-MasterId">ddc47598-58e8-4e0c-bfb3-55ef8d872952</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1004" desc="Allgemein">
						<Private type="Siemens-MasterId">7f387068-7033-4773-a361-258db630a1c7</Private>
						<ReportControl rptID="J058_J01Application/LLN0$RP$A_URCB" confRev="1" buffered="false" name="A_URCB">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$RP$A_URCB_1" confRev="1" buffered="false" name="A_URCB_1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$RP$A_URCB_2" confRev="1" buffered="false" name="A_URCB_2">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$RP$A_URCB_3" confRev="1" buffered="false" name="A_URCB_3">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$RP$A_URCB_4" confRev="1" buffered="false" name="A_URCB_4">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$RP$A_URCB_5" confRev="1" buffered="false" name="A_URCB_5">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$RP$A_URCB_6" confRev="1" buffered="false" name="A_URCB_6">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$RP$A_URCB_7" confRev="1" buffered="false" name="A_URCB_7">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$RP$A_URCB_8" confRev="1" buffered="false" name="A_URCB_8">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$RP$A_URCB_9" confRev="1" buffered="false" name="A_URCB_9">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$RP$A_URCB_10" confRev="1" buffered="false" name="A_URCB_10">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$RP$A_URCB_11" confRev="1" buffered="false" name="A_URCB_11">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$RP$A_URCB_12" confRev="1" buffered="false" name="A_URCB_12">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$RP$A_URCB_13" confRev="1" buffered="false" name="A_URCB_13">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$RP$A_URCB_14" confRev="1" buffered="false" name="A_URCB_14">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$RP$A_URCB_15" confRev="1" buffered="false" name="A_URCB_15">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$RP$A_URCB_16" confRev="1" buffered="false" name="A_URCB_16">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$RP$A_URCB_17" confRev="1" buffered="false" name="A_URCB_17">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$RP$A_URCB_18" confRev="1" buffered="false" name="A_URCB_18">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$RP$A_URCB_19" confRev="1" buffered="false" name="A_URCB_19">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$RP$A_URCB_20" confRev="1" buffered="false" name="A_URCB_20">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$RP$A_URCB_21" confRev="1" buffered="false" name="A_URCB_21">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$RP$A_URCB_22" confRev="1" buffered="false" name="A_URCB_22">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$RP$A_URCB_23" confRev="1" buffered="false" name="A_URCB_23">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$RP$A_URCB_24" confRev="1" buffered="false" name="A_URCB_24">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$RP$A_URCB_25" confRev="1" buffered="false" name="A_URCB_25">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$RP$A_URCB_26" confRev="1" buffered="false" name="A_URCB_26">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$RP$A_URCB_27" confRev="1" buffered="false" name="A_URCB_27">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$RP$A_URCB_28" confRev="1" buffered="false" name="A_URCB_28">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$RP$A_URCB_29" confRev="1" buffered="false" name="A_URCB_29">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$BR$A_BRCB" confRev="1" buffered="true" name="A_BRCB">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$BR$A_BRCB_1" confRev="1" buffered="true" name="A_BRCB_1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$BR$A_BRCB_2" confRev="1" buffered="true" name="A_BRCB_2">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$BR$A_BRCB_3" confRev="1" buffered="true" name="A_BRCB_3">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$BR$A_BRCB_4" confRev="1" buffered="true" name="A_BRCB_4">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$BR$A_BRCB_5" confRev="1" buffered="true" name="A_BRCB_5">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$BR$A_BRCB_6" confRev="1" buffered="true" name="A_BRCB_6">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$BR$A_BRCB_7" confRev="1" buffered="true" name="A_BRCB_7">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$BR$A_BRCB_8" confRev="1" buffered="true" name="A_BRCB_8">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$BR$A_BRCB_9" confRev="1" buffered="true" name="A_BRCB_9">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$BR$A_BRCB_10" confRev="1" buffered="true" name="A_BRCB_10">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$BR$A_BRCB_11" confRev="1" buffered="true" name="A_BRCB_11">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$BR$A_BRCB_12" confRev="1" buffered="true" name="A_BRCB_12">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$BR$A_BRCB_13" confRev="1" buffered="true" name="A_BRCB_13">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$BR$A_BRCB_14" confRev="1" buffered="true" name="A_BRCB_14">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$BR$A_BRCB_15" confRev="1" buffered="true" name="A_BRCB_15">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$BR$A_BRCB_16" confRev="1" buffered="true" name="A_BRCB_16">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$BR$A_BRCB_17" confRev="1" buffered="true" name="A_BRCB_17">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$BR$A_BRCB_18" confRev="1" buffered="true" name="A_BRCB_18">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$BR$A_BRCB_19" confRev="1" buffered="true" name="A_BRCB_19">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$BR$A_BRCB_20" confRev="1" buffered="true" name="A_BRCB_20">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$BR$A_BRCB_21" confRev="1" buffered="true" name="A_BRCB_21">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$BR$A_BRCB_22" confRev="1" buffered="true" name="A_BRCB_22">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$BR$A_BRCB_23" confRev="1" buffered="true" name="A_BRCB_23">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J01Application/LLN0$BR$A_BRCB_24" confRev="1" buffered="true" name="A_BRCB_24">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<DOI name="Mod" desc="Test-Modus" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft (61850)" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="LED rücksetzen" />
						<DOI name="LocKey" desc="Sch.hoh. Schlüss/Par">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="LocSta" desc="Schalthoheit Station">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="MltLev" desc="Mehre.Sch.hoheitsebenen">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ProtOnOff" desc="Schutz einschalten" />
						<DOI name="FnctLO" desc="Gerät abmelden" />
						<DOI name="SwAuthEna1" desc="Aktiv. Schlt.h. 1" />
						<DOI name="SwAuthEna2" desc="Aktiv. Schlt.h. 2" />
						<DOI name="SwAuthEna3" desc="Aktiv. Schlt.h. 3" />
						<DOI name="SwAuthEna4" desc="Aktiv. Schlt.h. 4" />
						<DOI name="SwAuthEna5" desc="Aktiv. Schlt.h. 5" />
						<DOI name="LedTstStrt" desc="&gt;LED rücksetzen" />
						<DOI name="FloOn" desc="&gt;Geräteabmeldung ein" />
						<DOI name="FloOff" desc="&gt;Geräteabmeldung aus" />
						<DOI name="SGChoiceB1" desc="&gt;PG Auswahl Bit 1" />
						<DOI name="SGChoiceB2" desc="&gt;PG Auswahl Bit 2" />
						<DOI name="SGChoiceB3" desc="&gt;PG Auswahl Bit 3" />
						<DOI name="Inactive" desc="Schutz nicht wirksam" />
						<DOI name="HealthDev" desc="Bereitschaft" />
						<DOI name="LedTstOut" desc="LED rückgesetzt" />
						<DOI name="FloCmd" desc="Abgemeldet über Steu." />
						<DOI name="FloState" desc="Gerät ist abgemeldet" />
						<DOI name="SwAuth" desc="Schalthoheit" />
						<DOI name="SwMod" desc="Schaltmodus" />
						<DOI name="ActiveSG" desc="Akt. Param.gruppe" />
						<DOI name="ResCmpFmt" desc="Einstellform. Erdimp.anp.">
							<DAI name="setVal">
								<Val>RERL_XEXL</Val>
							</DAI>
						</DOI>
						<DOI name="EnaAuthID" desc="Spezif. Schalthoheit.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="AuthIDLev" desc="Spezif. Schalth. gültig für">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI name="NumAuthID" desc="Anz. d. spez. Schalth.">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MltAuthID" desc="Mehrfache spez. Schalth.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="EnTestMod" desc="Aktiviere Testmodus">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="RelBoOnTst" desc="Relaisausg. im Testmodus">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="ResvTms" desc="Reserv.zeit für Kom.Prot.">
							<DAI name="setVal">
								<Val>120</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<SettingControl numOfSGs="1" actSG="1">
							<Private type="Siemens-MasterId">256db702-7d70-4db6-b177-24d5705e9c22</Private>
						</SettingControl>
					</LN0>
					<LN prefix="" lnClass="LPHD" inst="0" lnType="SIPROTEC5_LNType_LPHD_Application" desc="Gerät">
						<Private type="Siemens-MasterId">5ce1506f-19f5-47fa-8ca3-1436b4b3008e</Private>
						<DOI name="PhyNam" desc="Phys. Gerätename">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>7SA82-DAAA-AA0-0AAAA0-AG0211-12111B-BAA000-000AB0-HB2BD2-JA0</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V07.80</Val>
							</DAI>
							<DAI name="model">
								<Val>7SA82</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="Gerätestatus" />
						<DOI name="Proxy" desc="Proxy" />
						<DOI name="PwrUp" desc="Gerätestart" />
						<DOI name="OpTmh" desc="Gerätebetriebsstd.">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GoStop" desc="&gt;GOOSE Stop" />
						<DOI name="LifeCon" desc="Life-Kontakt" />
						<DOI name="BatFail" desc="Batteriestörung" />
						<DOI name="ClkFail" desc="Uhrzeit Störung" />
						<DOI name="ErrMeasT" desc="Fehler Messumformer" />
						<DOI name="ErrComp" desc="Kompensationsfehler" />
						<DOI name="ErrOffset" desc="Offset Fehler" />
						<DOI name="DigsiAct" desc="DIGSI aktiv" />
						<DOI name="SimuMode" desc="Simulationsmodus akt." />
						<DOI name="CommMode" desc="IBS-Modus aktiv" />
						<DOI name="ErrMemory" desc="Speicherfehler" />
						<DOI name="AuxPwrFail" desc="Hilfsspg.fehler" />
						<DOI name="Logon" desc="Cyber Security Status" />
						<DOI name="CybSecEvt" desc="Cyber-Security-Ereig." />
						<DOI name="MsgLost" desc="Meldung verloren" />
						<DOI name="ChtBlk" desc="Flattersperre" />
						<DOI name="FlshDskHth" desc="Flash Disk Status" />
						<DOI name="Sim" desc="GOOSE-Sim. Modus">
							<DAI name="ctlModel">
								<Val>sbo-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CALH" inst="0" lnType="SIPROTEC5_1007" desc="Alarmbehandlg.">
						<Private type="Siemens-MasterId">cb3a7057-3a1b-4819-92ae-3df93935c72e</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="GrAlm" desc="Gruppenalarm" />
						<DOI name="GrWrn" desc="Gruppenwarnung" />
						<DOI name="GrInd" desc="Gruppenmeldung">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrIndIn" desc="&gt;Gruppenmeldung" />
						<DOI name="GrWrnIn" desc="&gt;Gruppenwarnung" />
						<DOI name="GrAlmIn" desc="&gt;Gruppenalarm" />
					</LN>
					<LN prefix="" lnClass="LTIM" inst="0" lnType="SIPROTEC5_1008" desc="Zeitführung">
						<Private type="Siemens-MasterId">a36e7411-56b8-4c34-b1a7-40f6794bc611</Private>
						<DOI name="Mod" desc="Modus (nur Status)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="TmDT" desc="Sommerzeit" />
						<DOI name="TmOfsTmm" desc="Offset Zeitzone zu UTC">
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-720</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>840</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>15</Val>
							</DAI>
						</DOI>
						<DOI name="TmUseDT" desc="Sommerzeitumschaltung">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI name="ClkSetMan" desc="Zeit manuell gestellt" />
						<DOI name="TmOfsDT" desc="Offset Sommerzeit">
							<SDI name="setMag">
								<DAI name="i">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>min</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="i">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="i">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="i">
									<Val>15</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DateFormat" desc="Datumsformat">
							<DAI name="setVal">
								<Val>DD.MM.YYYY</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LTRK" inst="0" lnType="SIPROTEC5_LNType_LTRK_Application" desc="Service-Nachv.">
						<Private type="Siemens-MasterId">80f7dbfb-4862-4b6e-943a-41d79b4e4131</Private>
						<DOI name="Mod" desc="Modus (nur Status)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="0" lnType="SIPROTEC5_1009" desc="LED n. in FG">
						<Private type="Siemens-MasterId">9b72d7ac-6610-4ba6-86ab-02c2ac09a50a</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="ResetIn" desc="&gt;LED rücksetzen" />
						<DOI name="LedTstOut" desc="LED rückgesetzt" />
						<DOI name="ResetCtl" desc="LEDs zurücksetzen" />
					</LN>
					<LN prefix="" lnClass="USER" inst="1" lnType="SIPROTEC5_LNType_USER_Universal" desc="Einzelmeldung">
						<Private type="Siemens-MasterId">676476c5-b9fa-41cd-ad80-2c69fcca99ac</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SF6Druck" desc="SF6 Druckstörung">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SchutzPr" desc="Schutz prüfen">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="LSfall" desc="Schalterfall">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="Steuerspf" desc="Steuerspannung Fehlt">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="Motorspf" desc="Motorspannung Fehlt">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="LS Unterberger" inst="CB1">
					<Private type="Siemens-MasterId">e73be049-f20d-42bd-a80c-835b4d7a5c7f</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CB1/LLN0">
						<Private type="Siemens-MasterId">234cd1fc-2d97-4719-bd4b-21f5a23bb625</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="Allgemein">
						<Private type="Siemens-MasterId">563613ad-8987-4b7c-b59f-0a7f9de6268a</Private>
						<DOI name="Mod" desc="Modus (nur Status)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgObj" desc="Bemessungs-Betriebsstr.">
							<SDI name="setMag">
								<DAI name="f">
									<Val>630</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtgObj" desc="Nennspannung">
							<SDI name="setMag">
								<DAI name="f">
									<Val>24</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PoleOpenA" desc="Strom-Schwellw.LS offen">
							<SDI name="setMag">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpModeRBRF" desc="Betriebsart SVS">
							<DAI name="setVal">
								<Val>unbalancing</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" desc="Auslöselogik">
						<Private type="Siemens-MasterId">07c97b17-ebb4-4bdf-95d3-58a89d9be1d5</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Tr" desc="Auslösebef.meldung" />
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="Str" desc="Anregung" />
						<DOI name="ResetTrip" desc="Ausl.befehl-Absteuerung">
							<DAI name="setVal">
								<Val>accelarated</Val>
							</DAI>
						</DOI>
						<DOI name="TrpBbpDiff" desc="Ausl.mld. SS-Diffsch." />
						<DOI name="TrpBbpBFP" desc="Ausl.mld. SS-LSVS" />
						<DOI name="TrpBbpExt" desc="Ausl.mld. SS-Ext. Aus" />
					</LN>
					<LN prefix="" lnClass="XCBR" inst="1" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" desc="Leistungssch.">
						<Private type="Siemens-MasterId">12e36294-ba2e-4b3a-8d34-6218f7e9d291</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Schalthoheit Vor-Ort" />
						<DOI name="EEHealth" desc="Externe Bereitschaft" />
						<DOI name="OpCnt" desc="S.sp.zä." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block. Ausschaltung" />
						<DOI name="BlkCls" desc="Block. der Einschalt." />
						<DOI name="SumSwARs" desc="ΣI Aus">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI name="SetOpCnt" desc="Schaltspielwert">
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
						</DOI>
						<DOI name="SetOpnHrs" desc="LS-offen Stunden">
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
						</DOI>
						<DOI name="SetOpHrs" desc="Betriebsstunden">
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
						</DOI>
						<DOI name="AqBlk" desc="&gt;Erfassungssperre" />
						<DOI name="Rdy" desc="&gt;Bereit" />
						<DOI name="RsSwStat" desc="&gt;Reset Schaltstatistik" />
						<DOI name="RsAqBlkSub" desc="&gt;Reset Erf.sp&amp;Nachf." />
						<DOI name="TripOpnCmd" desc="Ausl./Ausschaltbefehl" />
						<DOI name="ClsCmd" desc="Einschaltbefehl" />
						<DOI name="CmdActv" desc="Befehl aktiv" />
						<DOI name="AlmSupp" desc="Meldungsunterdrück." />
						<DOI name="DefTr" desc="Endgült. Auslösebefehl" />
						<DOI name="SumSwARsA" desc="ΣIL1Aus">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI name="SumSwARsB" desc="ΣIL2Aus">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI name="SumSwARsC" desc="ΣIL3Aus">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI name="SwAphsA" desc="Auslösestrom L1">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwAphsB" desc="Auslösestrom L2">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwAphsC" desc="Auslösestrom L3">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwANeut" desc="Ausschaltstrom 3I0/IN">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwVphsA" desc="Auslösespannung L1">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwVphsB" desc="Auslösespannung L2">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwVphsC" desc="Auslösespannung L3">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CBOpnHrs" desc="LS-offen Stunden" />
						<DOI name="OpHrs" desc="Betriebsstunden" />
						<DOI name="AnnBrkVal" desc="Melden der Abschaltwerte">
							<DAI name="setVal">
								<Val>always</Val>
							</DAI>
						</DOI>
						<DOI name="BbpBlockDO" desc="SSS Ausl. Relais block." />
					</LN>
					<LN prefix="" lnClass="GAPC" inst="2" lnType="SIPROTEC5_1012" desc="Hand-Ein">
						<Private type="Siemens-MasterId">d3bb262b-b5af-4861-97f4-1ddfeee013da</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Hand-Ein" />
						<DOI name="Input" desc="&gt;Eingang" />
						<DOI name="Detected" desc="Erkannt" />
						<DOI name="ActionTmms" desc="Wirkzeit">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="CbOpDrpDel" desc="LS offen Rückfallverz.">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1009" desc="Reset LED FG">
						<Private type="Siemens-MasterId">40eada68-26ed-4a57-984c-6069a4d19260</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="ResetIn" desc="&gt;LED rücksetzen" />
						<DOI name="LedTstOut" desc="LED rückgesetzt" />
						<DOI name="ResetCtl" desc="LEDs zurücksetzen" />
					</LN>
					<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_1013" desc="Steuerung">
						<Private type="Siemens-MasterId">64ff70cb-9bd0-4492-9604-4992e4245733</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Schalthoheit Vor-Ort" />
						<DOI name="Pos" desc="Befehl mit Rückmeld.">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sch.hoheit Schlüssel">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="LocSta" desc="Schalthoheit Station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthChk" desc="Prüfung der Schalthoheit">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="NomEqActl" desc="Prfg., ob Stellung erreicht">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="DblActBlk" desc="Prfg. Dppelbetätig.sperre">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="BlkByProt" desc="Prfg. Blockier. v. Schutz">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="OwnSwAuth" desc="Gerätespez. Schalth.prüf.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="EnaAuthID" desc="Spezif. Schalthoheit.">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI name="AuthIDLev" desc="Spezif. Schalth. gültig für">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI name="NumAuthID" desc="Anz. d. spez. Schalth.">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MltAuthID" desc="Mehrfache spez. Schalth.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuth" desc="Schalthoheit" />
						<DOI name="SwMod" desc="Schaltmodus" />
						<DOI name="SwAuthEna1" desc="Aktiv. Schlt.h. 1" />
						<DOI name="SwAuthEna2" desc="Aktiv. Schlt.h. 2" />
						<DOI name="SwAuthEna3" desc="Aktiv. Schlt.h. 3" />
						<DOI name="SwAuthEna4" desc="Aktiv. Schlt.h. 4" />
						<DOI name="SwAuthEna5" desc="Aktiv. Schlt.h. 5" />
					</LN>
					<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_1014" desc="Verriegelung">
						<Private type="Siemens-MasterId">8bc4515b-5a69-4bf8-be79-810d09c9512d</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Freig. Ausschaltung" />
						<DOI name="EnaCls" desc="&gt;Freig. Einschaltung" />
						<DOI name="EnaOpnFix" desc="&gt;Freig. Ausschlt.(fest)" />
						<DOI name="EnaClsFix" desc="&gt;Freig. Einsch. (fest)" />
					</LN>
					<LN prefix="CBT_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_CBT_3pol" desc="LS-Prüfung">
						<Private type="Siemens-MasterId">b21b274d-afea-449e-9af0-b7d1f3c9a1ab</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="StrTst3p" desc="3-pol. öffnen-schließen" />
						<DOI name="TstExec" desc="Testausführung" />
						<DOI name="TstTr" desc="Auslösebef. abgesetzt" />
						<DOI name="TstCls" desc="Einschaltb. abgesetzt" />
						<DOI name="TstCnc" desc="Test abgebrochen" />
					</LN>
				</LDevice>
				<LDevice desc="LS Unterberger_GrBMW" inst="CB1_Fundamental">
					<Private type="Siemens-MasterId">3dcc6768-4612-4e68-b92d-2de270a11865</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CB1_Fundamental/LLN0">
						<Private type="Siemens-MasterId">37083285-c946-4124-976d-14a4805e6b79</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_1015" desc="Grunds.">
						<Private type="Siemens-MasterId">c9dfa975-8aeb-4ef8-95bd-7af8ec45eee4</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Upp">
							<SDI name="phsAB" desc="Upp:L12">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Upp:L23">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Upp:L31">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Uph">
							<SDI name="phsA" desc="Uph:L1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Uph:L2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Uph:L3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Uph:Sum">
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:L1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:L2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:L3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:Sum">
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ClcMth" desc="Berechnungsmethode">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI name="VneutC" desc="UN">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="AneutC" desc="IN">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Unterberger" inst="Ln1">
					<Private type="Siemens-MasterId">fad01fb3-4131-4c9f-9024-184404c0dc24</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1/LLN0">
						<Private type="Siemens-MasterId">0c7771d3-de18-45ee-8adc-6cbbca5fa8b7</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="ZLIN" inst="1" lnType="SIPROTEC5_1017" desc="Allgemein">
						<Private type="Siemens-MasterId">508e661e-7ff9-4138-bf15-e3dfca649729</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="ZPsAng" desc="Leitungswinkel">
							<SDI name="setMag">
								<DAI name="f">
									<Val>85</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>89</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ARtgObj" desc="Nennstrom">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtgObj" desc="Nennspannung">
							<SDI name="setMag">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VARtgObj" desc="Nennscheinleistung">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10.3923054</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SysNeutPt" desc="Sternpunkt">
							<DAI name="setVal">
								<Val>ptcoil</Val>
							</DAI>
						</DOI>
						<DOI name="PQSign" desc="P, Q Vorzeichen">
							<DAI name="setVal">
								<Val>not reversed</Val>
							</DAI>
						</DOI>
						<DOI name="CPsPerKm" desc="Cb-Belag">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.015</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>F/km</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>µ</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CZerPerKm" desc="C0-Belag">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.015</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>F/km</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>µ</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LineReact" desc="X-Belag">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.0349999964</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm/km</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0003333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>6.333333</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LineLength" desc="Leitungslänge">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10.32</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Km0Fact" desc="Km0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>8</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Km0FactAng" desc="Winkel (Km0)">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SatValA" desc="Schwellwert ISätt&gt;">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SatMod" desc="Sättigungserkennung">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="ParCmpRto" desc="Erdstr.verhältn. ParKomp">
							<SDI name="setMag">
								<DAI name="f">
									<Val>85</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>95</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SerCmp" desc="Reihenkompensation">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="XSerCap" desc="X Reihenkondensator">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" desc="Sammelmeldung">
						<Private type="Siemens-MasterId">c3c06f6a-8333-4b56-990e-9b4912a93ff4</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="Str" desc="Anregung" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1009" desc="Reset LED FG">
						<Private type="Siemens-MasterId">cb098009-46ce-4002-9d49-be0d8469af1f</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="ResetIn" desc="&gt;LED rücksetzen" />
						<DOI name="LedTstOut" desc="LED rückgesetzt" />
						<DOI name="ResetCtl" desc="LEDs zurücksetzen" />
					</LN>
					<LN prefix="SE_" lnClass="RFLO" inst="1" lnType="SIPROTEC5_LNType_RFLO_SE" desc="Fehlerorter">
						<Private type="Siemens-MasterId">a6e5fb62-1dd3-4005-a7dd-010212cff297</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="FltZ" desc="Fehlerimpedanz">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoop" desc="Fehlerschleife" />
						<DOI name="FltReact" desc="Fehlerreaktanz prim.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltRisSc" desc="Fehlerresistanz sek.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltReactSc" desc="Fehlerreaktanz sek.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltDis" desc="Fehlerdistanz">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltDisPct" desc="Fehlerdistanz in %">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="FLOTrgMod" desc="Start">
							<DAI name="setVal">
								<Val>withOp</Val>
							</DAI>
						</DOI>
						<DOI name="ParCmp" desc="Parallelleitungskomp.">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="LoadCmp" desc="Lastkompensation">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="FltRis" desc="Fehlerresistanz prim.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FLInvalid" desc="FLO ungültig" />
					</LN>
					<LN lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_confirm" desc="Drahtbr. Best." prefix="CF_">
						<Private type="Siemens-MasterId">eca40e5a-9464-487b-bcd3-21545209f269</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive" desc="Nicht wirksam" />
					</LN>
					<LN lnClass="SFFM" inst="1" lnType="SIPROTEC5_LNType_SFFM" desc="Msp.ausfl.erk" prefix="">
						<Private type="Siemens-MasterId">0da026a6-4986-4755-a368-9e2bba22cf79</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Funktion">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="FuseFail" desc="Störung" />
						<DOI name="TripolFail" desc="3ph.Feh.-Störung" />
						<DOI name="SO3polFail" desc="Zus.3ph.Feh.-Störung" />
						<DOI name="AsymDlFail" desc="Unsym.Feh.-Störung" />
						<DOI name="AsymFail" desc="Unsym.Feh.-unv.Stör." />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="TriPolMaxV" desc="3ph.Feh. - UL1,UL2,UL3&lt;">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>68</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TriPolMinA" desc="3ph.Feh. - Freig. Leiterst.">
							<SDI name="setMag">
								<DAI name="f">
									<Val>30.0000019</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TriPolDifA" desc="3ph.Feh. - Sprung Ltrstro.">
							<SDI name="setMag">
								<DAI name="f">
									<Val>30.0000019</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SO3polDlTm" desc="Zus.3ph.Feh. - Verzöger.">
							<DAI name="setVal">
								<Val>3000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="SO3polBlk" desc="Zuschalt. auf 3ph. Ausfall">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="AsymDlTm" desc="Unsy.Feh.-Verzögerung">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="DrpotDlTm" desc="Unsy.Feh.-Rückf.verz.">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="AsymIstDrp" desc="Unsy.Feh.-Rückf.b.Netzf.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Unterberger_Dis gl1" inst="Ln1_21DistanceComp1">
					<Private type="Siemens-MasterId">36bec43e-9062-43a5-897f-7b72959b5bfd</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_21DistanceComp1/LLN0">
						<Private type="Siemens-MasterId">a9df9211-e746-40e0-848e-49d6e24d4660</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2019-03-26 17:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1018" desc="Allgemein">
						<Private type="Siemens-MasterId">14d7b7bc-058e-43ff-be0e-b5fabe4b33e3</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="Blk" desc="&gt;Blockierung Funktion" />
						<DOI name="ZPhGnd" desc="Z Ph-E">
							<SDI name="phsA" desc="Z Ph-E:L1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Z Ph-E:L2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Z Ph-E:L3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ZPhPh" desc="Z Ph-Ph">
							<SDI name="phsAB" desc="Z Ph-Ph:L12">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Z Ph-Ph:L23">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Z Ph-Ph:L31">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmCrit" desc="Start der Zonenzeiten">
							<DAI name="setVal">
								<Val>General pickup</Val>
							</DAI>
						</DOI>
						<DOI name="Stab3I0" desc="3I0 Anregestabilisierung">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.3</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="StrDlTm1Ph" desc="Anregeverzöger. 1-pol.">
							<DAI name="setVal">
								<Val>40</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI name="PhsPref" desc="Bevorzugung (L-L-E)">
							<DAI name="setVal">
								<Val>ACacyclic</Val>
							</DAI>
						</DOI>
						<DOI name="VmemPhsGnd" desc="Speicherpolarisation L-E">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VmemPhsPhs" desc="Speicherpolarisation(L-L)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VCrsPhsGnd" desc="Kreuzpolarisation (L-E)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VCrsPhsPhs" desc="Kreuzpolarisation (L-L)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="UnbalVPhPh" desc="Max. Unsymmetrie ULL">
							<SDI name="setMag">
								<DAI name="f">
									<Val>25</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="DISA_" lnClass="PTRC" inst="1" lnType="SIPROTEC5_1019" desc="Sammelmeldung">
						<Private type="Siemens-MasterId">2ed8941a-72a1-4541-aa90-bcefd3349185</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="Str" desc="Anregung" />
						<DOI name="SelLoopAG" desc="Ausgew. Schleife L1E" />
						<DOI name="SelLoopBG" desc="Ausgew. Schleife L2E" />
						<DOI name="SelLoopCG" desc="Ausgew. Schleife L3E" />
						<DOI name="SelLoopAB" desc="Ausgew. Schleife L12" />
						<DOI name="SelLoopBC" desc="Ausgew. Schleife L23" />
						<DOI name="SelLoopCA" desc="Ausgew. Schleife L31" />
					</LN>
					<LN prefix="PU_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_DisImpedanceExcitation" desc="Impedanzanr.">
						<Private type="Siemens-MasterId">352e0f45-d4f1-4a16-91b5-5ececf8c21d6</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="LodModPhG" desc="L-E-Lastausschnitt">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="RisLodPhG" desc="R Lastausschnitt (L-E)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>16.6666641</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngLodPhG" desc="Winkel Lastausschn (L-E)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>65</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LodModPhPh" desc="L-L-Lastausschnitt">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="RisLodPhPh" desc="R Lastausschnitt (L-L)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>13.3333321</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngLodPhPh" desc="Winkel Lastausschn (L-L)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>65</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="QUAD_" lnClass="PDIS" inst="1" lnType="SIPROTEC5_1020" desc="Z 1">
						<Private type="Siemens-MasterId">8094d8e0-87d7-4089-88ca-c036f751a0f8</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Anregung" />
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="DirMod" desc="Richtungssinn">
							<DAI name="setVal">
								<Val>Forward</Val>
							</DAI>
						</DOI>
						<DOI name="PhDlTmms" desc="Verzögerung (mehrpol.)">
							<DAI name="setVal">
								<Val>400</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="GndDlTmms" desc="Verzögerung 1-pol.">
							<DAI name="setVal">
								<Val>400</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="X1" desc="X Reichweite">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.450666649316</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RisGndRch" desc="R (L-E)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.58666664408</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RisPhRch" desc="R (L-L)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.58666664408</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="K0Fact" desc="K0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>11</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="K0FactAng" desc="Winkel (K0)">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Stufe">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="BlkPhsGnd" desc="&gt;Block. L-E-Schleifen" />
						<DOI name="BlkPhsPhs" desc="&gt;Block. L-L-Schleifen" />
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="StrAG" desc="Anregung Schleife L1E" />
						<DOI name="StrBG" desc="Anregung Schleife L2E" />
						<DOI name="StrCG" desc="Anregung Schleife L3E" />
						<DOI name="StrAB" desc="Anregung Schleife L12" />
						<DOI name="StrBC" desc="Anregung Schleife L23" />
						<DOI name="StrCA" desc="Anregung Schleife L31" />
						<DOI name="OpTmExp" desc="Auslöseverz. abgelauf." />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Blk. Ausl. &amp; Fehleraufz.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="EmgMod" desc="Blockiert bei aktivem Diff">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. b. Einschaltstromerk.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="ZoneMod" desc="Arbeitsweise">
							<DAI name="setVal">
								<Val>all loops</Val>
							</DAI>
						</DOI>
						<DOI name="ZnRedAng" desc="Zonenabschrägung">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ZnResCmp" desc="Zonenspez. Erdimp.anp.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QUAD_" lnClass="PDIS" inst="2" lnType="SIPROTEC5_1020" desc="Z 1B">
						<Private type="Siemens-MasterId">9a19d542-c843-4b3c-8949-947f43e01417</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Anregung" />
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="DirMod" desc="Richtungssinn">
							<DAI name="setVal">
								<Val>Forward</Val>
							</DAI>
						</DOI>
						<DOI name="PhDlTmms" desc="Verzögerung (mehrpol.)">
							<DAI name="setVal">
								<Val>50</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="GndDlTmms" desc="Verzögerung 1-pol.">
							<DAI name="setVal">
								<Val>50</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="X1" desc="X Reichweite">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.67999993532</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RisGndRch" desc="R (L-E)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4.1999998383</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RisPhRch" desc="R (L-L)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4.1999998383</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="K0Fact" desc="K0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>11</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="K0FactAng" desc="Winkel (K0)">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Stufe">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="BlkPhsGnd" desc="&gt;Block. L-E-Schleifen" />
						<DOI name="BlkPhsPhs" desc="&gt;Block. L-L-Schleifen" />
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="StrAG" desc="Anregung Schleife L1E" />
						<DOI name="StrBG" desc="Anregung Schleife L2E" />
						<DOI name="StrCG" desc="Anregung Schleife L3E" />
						<DOI name="StrAB" desc="Anregung Schleife L12" />
						<DOI name="StrBC" desc="Anregung Schleife L23" />
						<DOI name="StrCA" desc="Anregung Schleife L31" />
						<DOI name="OpTmExp" desc="Auslöseverz. abgelauf." />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Blk. Ausl. &amp; Fehleraufz.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="EmgMod" desc="Blockiert bei aktivem Diff">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. b. Einschaltstromerk.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="ZoneMod" desc="Arbeitsweise">
							<DAI name="setVal">
								<Val>all loops</Val>
							</DAI>
						</DOI>
						<DOI name="ZnRedAng" desc="Zonenabschrägung">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ZnResCmp" desc="Zonenspez. Erdimp.anp.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QUAD_" lnClass="PDIS" inst="3" lnType="SIPROTEC5_1020" desc="Z 2">
						<Private type="Siemens-MasterId">739413f5-1f41-42d9-95c3-61afdbec8786</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Anregung" />
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="DirMod" desc="Richtungssinn">
							<DAI name="setVal">
								<Val>Forward</Val>
							</DAI>
						</DOI>
						<DOI name="PhDlTmms" desc="Verzögerung (mehrpol.)">
							<DAI name="setVal">
								<Val>600</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="GndDlTmms" desc="Verzögerung 1-pol.">
							<DAI name="setVal">
								<Val>600</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="X1" desc="X Reichweite">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.557999978517</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RisGndRch" desc="R (L-E)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.660666641231</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RisPhRch" desc="R (L-L)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.660666641231</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="K0Fact" desc="K0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>11</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="K0FactAng" desc="Winkel (K0)">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Stufe">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="BlkPhsGnd" desc="&gt;Block. L-E-Schleifen" />
						<DOI name="BlkPhsPhs" desc="&gt;Block. L-L-Schleifen" />
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="StrAG" desc="Anregung Schleife L1E" />
						<DOI name="StrBG" desc="Anregung Schleife L2E" />
						<DOI name="StrCG" desc="Anregung Schleife L3E" />
						<DOI name="StrAB" desc="Anregung Schleife L12" />
						<DOI name="StrBC" desc="Anregung Schleife L23" />
						<DOI name="StrCA" desc="Anregung Schleife L31" />
						<DOI name="OpTmExp" desc="Auslöseverz. abgelauf." />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Blk. Ausl. &amp; Fehleraufz.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="EmgMod" desc="Blockiert bei aktivem Diff">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. b. Einschaltstromerk.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="ZoneMod" desc="Arbeitsweise">
							<DAI name="setVal">
								<Val>all loops</Val>
							</DAI>
						</DOI>
						<DOI name="ZnRedAng" desc="Zonenabschrägung">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ZnResCmp" desc="Zonenspez. Erdimp.anp.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QUAD_" lnClass="PDIS" inst="4" lnType="SIPROTEC5_1020" desc="Z 3">
						<Private type="Siemens-MasterId">1ca30f7d-4d26-4735-a4c7-bc95c61de33e</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Anregung" />
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="DirMod" desc="Richtungssinn">
							<DAI name="setVal">
								<Val>Forward</Val>
							</DAI>
						</DOI>
						<DOI name="PhDlTmms" desc="Verzögerung (mehrpol.)">
							<DAI name="setVal">
								<Val>600</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="GndDlTmms" desc="Verzögerung 1-pol.">
							<DAI name="setVal">
								<Val>600</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="X1" desc="X Reichweite">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.558</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RisGndRch" desc="R (L-E)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.661</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RisPhRch" desc="R (L-L)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.661</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="K0Fact" desc="K0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>11</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="K0FactAng" desc="Winkel (K0)">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Stufe">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="BlkPhsGnd" desc="&gt;Block. L-E-Schleifen" />
						<DOI name="BlkPhsPhs" desc="&gt;Block. L-L-Schleifen" />
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="StrAG" desc="Anregung Schleife L1E" />
						<DOI name="StrBG" desc="Anregung Schleife L2E" />
						<DOI name="StrCG" desc="Anregung Schleife L3E" />
						<DOI name="StrAB" desc="Anregung Schleife L12" />
						<DOI name="StrBC" desc="Anregung Schleife L23" />
						<DOI name="StrCA" desc="Anregung Schleife L31" />
						<DOI name="OpTmExp" desc="Auslöseverz. abgelauf." />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Blk. Ausl. &amp; Fehleraufz.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="EmgMod" desc="Blockiert bei aktivem Diff">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. b. Einschaltstromerk.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="ZoneMod" desc="Arbeitsweise">
							<DAI name="setVal">
								<Val>all loops</Val>
							</DAI>
						</DOI>
						<DOI name="ZnRedAng" desc="Zonenabschrägung">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ZnResCmp" desc="Zonenspez. Erdimp.anp.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PU_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_1021" desc="Überstromanr.">
						<Private type="Siemens-MasterId">599ff57b-ae64-4d73-9f75-f26706a7d0fb</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Anregung" />
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="OpTmExp" desc="Auslöseverz. abgelauf." />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. b. Einschaltstromerk.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="PhStr2" desc="Iph&gt;&gt;">
							<SDI name="setMag">
								<DAI name="f">
									<Val>450</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>74.9600143</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OnePhStr" desc="Messung bei 1-ph. Anr.">
							<DAI name="setVal">
								<Val>Phase - Phase</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Blk. Ausl. &amp; Fehleraufz.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlForw" desc="Aus.Verz. bei. Anr. vorw.">
							<DAI name="setVal">
								<Val>1500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlNonDir" desc="Aus.Verz. bei jeder Anr.">
							<DAI name="setVal">
								<Val>2600</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PDIS" inst="5" lnType="SIPROTEC5_1020" desc="Z4" prefix="QUAD_">
						<Private type="Siemens-MasterId">e162546e-517c-4959-aea2-057bea71f87e</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2019-03-26 17:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Anregung" />
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="DirMod" desc="Richtungssinn">
							<DAI name="setVal">
								<Val>Forward</Val>
							</DAI>
						</DOI>
						<DOI name="PhDlTmms" desc="Verzögerung (mehrpol.)">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="GndDlTmms" desc="Verzögerung 1-pol.">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="X1" desc="X Reichweite">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.66666663</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RisGndRch" desc="R (L-E)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.66666663</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RisPhRch" desc="R (L-L)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.8333333</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="K0Fact" desc="K0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>11</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="K0FactAng" desc="Winkel (K0)">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Stufe">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="BlkPhsGnd" desc="&gt;Block. L-E-Schleifen" />
						<DOI name="BlkPhsPhs" desc="&gt;Block. L-L-Schleifen" />
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="StrAG" desc="Anregung Schleife L1E" />
						<DOI name="StrBG" desc="Anregung Schleife L2E" />
						<DOI name="StrCG" desc="Anregung Schleife L3E" />
						<DOI name="StrAB" desc="Anregung Schleife L12" />
						<DOI name="StrBC" desc="Anregung Schleife L23" />
						<DOI name="StrCA" desc="Anregung Schleife L31" />
						<DOI name="OpTmExp" desc="Auslöseverz. abgelauf." />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Blk. Ausl. &amp; Fehleraufz.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="EmgMod" desc="Blockiert bei aktivem Diff">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. b. Einschaltstromerk.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="ZoneMod" desc="Arbeitsweise">
							<DAI name="setVal">
								<Val>all loops</Val>
							</DAI>
						</DOI>
						<DOI name="ZnRedAng" desc="Zonenabschrägung">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ZnResCmp" desc="Zonenspez. Erdimp.anp.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Unterberger_Ө&gt;-A1" inst="Ln1_49ThOverlA1">
					<Private type="Siemens-MasterId">69c53e3f-badd-447c-9dd1-b6de8bec7d87</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_49ThOverlA1/LLN0">
						<Private type="Siemens-MasterId">e847ee8f-2313-4da0-bf5a-cef564a9e5c3</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="PTTR" inst="1" lnType="SIPROTEC5_1022" desc="Überl.schutz 1">
						<Private type="Siemens-MasterId">41e4fea9-7e66-41e9-b8ac-b5b0d006d835</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Anregung" />
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="AlmThm" desc="Thermische Warnung" />
						<DOI name="Blk" desc="&gt;Blockierung Stufe" />
						<DOI name="ConsTms1" desc="Thermische Zeitkonst.">
							<DAI name="setVal">
								<Val>900</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="DropoutVal" desc="Rückfallschw. Auslösem.">
							<SDI name="setMag">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RsThmRep" desc="&gt;Rücks. therm. Abbild" />
						<DOI name="EmgStr" desc="&gt;Notanlauf" />
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="OpAlmOnly" desc="Auslösung nur melden" />
						<DOI name="AlmA" desc="Stromwarnung" />
						<DOI name="TmsUtlCls" desc="Zeit bis Einschaltung">
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="TmsUtlTr" desc="Zeit bis Auslösung">
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="TmpRl1" desc="Überlast L1">
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="TmpRl2" desc="Überlast L2">
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="TmpRl3" desc="Überlast L3">
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="TmpRlMax" desc="Überlast Maximum">
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AEquiva1" desc="Äquivalenter Strom L1">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AEquiva2" desc="Äquivalenter Strom L2">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AEquiva3" desc="Äquivalenter Strom L3">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AEquivaMax" desc="Äquival. Strom max.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="AlmValA" desc="Stromwarnschwelle">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AlmValThm" desc="Thermische Warnschwelle">
							<SDI name="setMag">
								<DAI name="f">
									<Val>70</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="EmgDlTms" desc="Notanlauf Nachlaufzeit">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>15000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="KFctr" desc="K-Faktor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BigAVal" desc="Imax thermisch">
							<SDI name="setMag">
								<DAI name="f">
									<Val>750</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AMinCool" desc="Imin Abkühlung">
							<SDI name="setMag">
								<DAI name="f">
									<Val>75</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmpRise" desc="Übertemperatur bei Inenn">
							<SDI name="setMag">
								<DAI name="f">
									<Val>70</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>K</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SetMinTmp" desc="Minimaltemperatur">
							<SDI name="setMag">
								<DAI name="f">
									<Val>-20</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-55</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DefTmp" desc="Voreingest. Temperatur">
							<SDI name="setMag">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-55</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>55</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CoConsTms" desc="Abkühlzeitkonstante">
							<DAI name="setVal">
								<Val>900</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MemThmRep" desc="Speicherung therm. Abb.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BigABeh" desc="Verh. bei I&gt; Imax therm.">
							<DAI name="setVal">
								<Val>Limit</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Blk. Ausl. &amp; Fehleraufz.">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Unterberger_I&gt;-A1" inst="Ln1_5051OC3phA1">
					<Private type="Siemens-MasterId">53ba6fc4-f6dc-4121-ace5-6f595f385e0f</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_5051OC3phA1/LLN0">
						<Private type="Siemens-MasterId">803d7b19-b4f7-4f76-a06f-cd7ea49dd17d</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1023" desc="Allgemein">
						<Private type="Siemens-MasterId">95738691-3507-49cd-bea0-f27569a9aae0</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="EmgcyMod" desc="Notbetrieb" />
						<DOI name="ActEmgMod" desc="&gt;Notbetrieb aktivieren" />
						<DOI name="EmgMod" desc="Notbetrieb">
							<DAI name="setVal">
								<Val>Caused by main prot. fct.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_1_3pol" desc="Sammelmeldung">
						<Private type="Siemens-MasterId">42a5a35d-f768-4d38-860a-3006fcc460dc</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="Str" desc="Anregung" />
					</LN>
					<LN prefix="ID_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_1024" desc="UMZ I&gt;&gt;">
						<Private type="Siemens-MasterId">67914ba5-d63a-4c62-ba97-a2a4b51b2da2</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Anregung" />
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="StrVal" desc="Schwellwert">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>1800</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms" desc="Rückfallverzögerung">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Stufe">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="StrDlTmms" desc="Anregeverzögerung">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="ActDynSet" desc="&gt;Dyn. Par. aktivieren" />
						<DOI name="BlkOpDlTm" desc="&gt;Block. Verz. &amp; Ausl." />
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="InrshBlkOp" desc="Einschaltstr.blk.Ausl." />
						<DOI name="DySgRc1CAc" desc="Dy.Par.AWE-Zyk.1ak" />
						<DOI name="DySgRc2CAc" desc="Dy.Par.AWE-Zyk.2ak" />
						<DOI name="DySgRc3CAc" desc="Dy.Par.AWE-Zyk.3ak" />
						<DOI name="DySgRG3CAc" desc="Dy.Pa.AWE Zyk.&gt;3akt." />
						<DOI name="DySgCLPAct" desc="Dyn.Par.Kalt.-Ein.akt." />
						<DOI name="DynSgBIAct" desc="Dyn.Par. BE aktiv" />
						<DOI name="DynBlkStr" desc="Dyn. Par. blk. Anreg." />
						<DOI name="OpTmExp" desc="Auslöseverz. abgelauf." />
						<DOI name="I0ElimIph" desc="I0El.Iph">
							<SDI name="phsA" desc="I0El.Iph:L1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="I0El.Iph:L2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="I0El.Iph:L3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Blk. Ausl. &amp; Fehleraufz.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="OnePoleOp" desc="1-polige Ausl. erlaubt">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="EnblDynSet" desc="Dynamische Parameter">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. b. Einschaltstromerk.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod" desc="Messverfahren">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI name="I0Elim" desc="I0-Elimination">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="DrpoutRat" desc="Rückfallverhältnis">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DynStRcONR" desc="EinflussAWE aus/n.bereit">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcONR" desc="Blockierung der Stufe">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc1C" desc="Einfluss AWE Zyklus 1">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc1C" desc="Blockierung der Stufe">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc1C" desc="Schwellwert">
							<SDI name="setMag">
								<DAI name="f">
									<Val>450.000031</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmRc1C" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc2C" desc="Einfluss AWE Zyklus 2">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc2C" desc="Blockierung der Stufe">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc2C" desc="Schwellwert">
							<SDI name="setMag">
								<DAI name="f">
									<Val>450.000031</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmRc2C" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc3C" desc="Einfluss AWE Zyklus 3">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc3C" desc="Blockierung der Stufe">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc3C" desc="Schwellwert">
							<SDI name="setMag">
								<DAI name="f">
									<Val>450.000031</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmRc3C" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="DynStRcG3C" desc="Einfluss AWE Zyklus &gt;3">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcG3C" desc="Blockierung der Stufe">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrVaRcG3C" desc="Schwellwert">
							<SDI name="setMag">
								<DAI name="f">
									<Val>450.000031</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTRcG3C" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetCLP" desc="Einfl. bei Kaltlast-Einsch.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgCLP" desc="Blockierung der Stufe">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValCLP" desc="Schwellwert">
							<SDI name="setMag">
								<DAI name="f">
									<Val>450.000031</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmCLP" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetBI" desc="Einfluss Binäreingang">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgBI" desc="Blockierung der Stufe">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValBI" desc="Schwellwert">
							<SDI name="setMag">
								<DAI name="f">
									<Val>450.000031</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmBI" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="ID_" lnClass="PTOC" inst="2" lnType="SIPROTEC5_1024" desc="UMZ I&gt;">
						<Private type="Siemens-MasterId">c51cd397-3150-4b82-b70d-295574135c9f</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Anregung" />
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="StrVal" desc="Schwellwert">
							<SDI name="setMag">
								<DAI name="f">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>1800</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms" desc="Rückfallverzögerung">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Stufe">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="StrDlTmms" desc="Anregeverzögerung">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="ActDynSet" desc="&gt;Dyn. Par. aktivieren" />
						<DOI name="BlkOpDlTm" desc="&gt;Block. Verz. &amp; Ausl." />
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="InrshBlkOp" desc="Einschaltstr.blk.Ausl." />
						<DOI name="DySgRc1CAc" desc="Dy.Par.AWE-Zyk.1ak" />
						<DOI name="DySgRc2CAc" desc="Dy.Par.AWE-Zyk.2ak" />
						<DOI name="DySgRc3CAc" desc="Dy.Par.AWE-Zyk.3ak" />
						<DOI name="DySgRG3CAc" desc="Dy.Pa.AWE Zyk.&gt;3akt." />
						<DOI name="DySgCLPAct" desc="Dyn.Par.Kalt.-Ein.akt." />
						<DOI name="DynSgBIAct" desc="Dyn.Par. BE aktiv" />
						<DOI name="DynBlkStr" desc="Dyn. Par. blk. Anreg." />
						<DOI name="OpTmExp" desc="Auslöseverz. abgelauf." />
						<DOI name="I0ElimIph" desc="I0El.Iph">
							<SDI name="phsA" desc="I0El.Iph:L1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="I0El.Iph:L2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="I0El.Iph:L3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Blk. Ausl. &amp; Fehleraufz.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="OnePoleOp" desc="1-polige Ausl. erlaubt">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="EnblDynSet" desc="Dynamische Parameter">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. b. Einschaltstromerk.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod" desc="Messverfahren">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI name="I0Elim" desc="I0-Elimination">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="DrpoutRat" desc="Rückfallverhältnis">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DynStRcONR" desc="EinflussAWE aus/n.bereit">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcONR" desc="Blockierung der Stufe">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc1C" desc="Einfluss AWE Zyklus 1">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc1C" desc="Blockierung der Stufe">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc1C" desc="Schwellwert">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmRc1C" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc2C" desc="Einfluss AWE Zyklus 2">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc2C" desc="Blockierung der Stufe">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc2C" desc="Schwellwert">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmRc2C" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc3C" desc="Einfluss AWE Zyklus 3">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc3C" desc="Blockierung der Stufe">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc3C" desc="Schwellwert">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmRc3C" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="DynStRcG3C" desc="Einfluss AWE Zyklus &gt;3">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcG3C" desc="Blockierung der Stufe">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrVaRcG3C" desc="Schwellwert">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTRcG3C" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetCLP" desc="Einfl. bei Kaltlast-Einsch.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgCLP" desc="Blockierung der Stufe">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValCLP" desc="Schwellwert">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmCLP" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetBI" desc="Einfluss Binäreingang">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgBI" desc="Blockierung der Stufe">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValBI" desc="Schwellwert">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmBI" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Unterberger_IEE&gt;g1" inst="Ln1_67NsDirSensGFP1">
					<Private type="Siemens-MasterId">8dc30427-6d92-44de-98f5-444391201a7d</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_67NsDirSensGFP1/LLN0">
						<Private type="Siemens-MasterId">84553fe8-2c48-4b2d-8793-31589583813f</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1025" desc="Allgemein">
						<Private type="Siemens-MasterId">a8a4060d-4c93-40d1-9ef4-8967a322d9c5</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="GndFault" desc="Erdschluss" />
						<DOI name="SensGFPAng" desc="Phi(I,U)">
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="FltExtDet" desc="Fehlerlösch. erkannt" />
						<DOI name="MeasWindow" desc="Position Messfenster" />
						<DOI name="I0active" desc="IN wirk">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="I0reactive" desc="IN blind">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="I0" desc="IN">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="V0" desc="U0">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Angle" desc="Phi(IN, U0)" />
						<DOI name="DecrTmmsV0" desc="Abklingzeit U0">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="minVal">
								<Val>30</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms" desc="Rückfallverzögerung">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="CTErrI1" desc="Kabelumbauwdl.-Strom 1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CTErrI2" desc="Kabelumbauwdl.-Strom 2">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CTErrF1" desc="Kabelubw. F1">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CTErrF2" desc="Kabelubw. F2">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_With_DirRouting_Op_3pol" desc="Sammelmeldung">
						<Private type="Siemens-MasterId">76bac809-76eb-4b43-a651-188328f79452</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="Str" desc="Anregung" />
					</LN>
					<LN prefix="NS" lnClass="PTOV" inst="1" lnType="SIPROTEC5_1026" desc="U0&gt; 1">
						<Private type="Siemens-MasterId">a301ff80-a7da-4833-a18f-8246f165b7c2</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Anregung" />
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="FaultyPhs" desc="Fehlerbehaftete Phase" />
						<DOI name="StrVal" desc="Schwellwert">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5.99999952</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>3000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Stufe">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="OpTmExp" desc="Auslöseverz. abgelauf." />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Blk. Ausl. &amp; Fehleraufz.">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVMeasLs" desc="Blk. bei Messspg.ausfall">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="FaultPhsDt" desc="Best. erdschl.beh. Phase">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod" desc="Messverfahren">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI name="DrpoutRat" desc="Rückfallverhältnis">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="StrDlTmms" desc="Anregeverzögerung">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="VHealthPhs" desc="U&gt; fehlerfreie L-E-Spg.">
							<SDI name="setMag">
								<DAI name="f">
									<Val>14</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VFaultyPhs" desc="U&lt; fehlerbeh. L-E-Spg.">
							<SDI name="setMag">
								<DAI name="f">
									<Val>8.0000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="DNSR" lnClass="PTOC" inst="1" lnType="SIPROTEC5_1027" desc="3I0&gt; cos/sinφ1">
						<Private type="Siemens-MasterId">f90ebbc9-6e22-4df2-9ea9-606278487c41</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Anregung" />
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="OpDlTmms" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>2000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="DirMod" desc="Richtungssinn">
							<DAI name="setVal">
								<Val>Forward</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Stufe">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpDlTm" desc="&gt;Block. Verz. &amp; Ausl." />
						<DOI name="GroundFault" desc="Erdschluss" />
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="InrshBlkOp" desc="Einschaltstr.blk.Ausl." />
						<DOI name="OpTmExp" desc="Auslöseverz. abgelauf." />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Blk. Ausl. &amp; Fehleraufz.">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVMeasLs" desc="Blk. bei Messspg.ausfall">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. b. Einschaltstromerk.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkAFltExt" desc="Blk.nach Fehlerlöschung">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="DirMeasMet" desc="Richtungsmessverfahren">
							<DAI name="setVal">
								<Val>CosPhi</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal3I0" desc="Schwellwert 3I0&gt;">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Minimum3I0" desc="Min.ger.3I0&gt; für Ri.Best.">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.8</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinimumV0" desc="Schwellwert U0&gt;">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5.99999952</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DirDetTmms" desc="Richt.-Best. Verzöger.">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="AngAlpha1" desc="α1 Einschr. Richtungsber.">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>15</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="AngAlpha2" desc="α2 Einschr. Richtungsber.">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>15</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="PhiCorr" desc="φ Korrektur">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-45</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>45</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DNSWP" lnClass="PTEF" inst="1" lnType="SIPROTEC5_LNType_dir_energy_trans" desc="Wischer 1">
						<Private type="Siemens-MasterId">99133c4b-3ff3-4b6a-acf7-d72f68a3b089</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Anregung" />
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="DirMod" desc="Richtungssinn">
							<DAI name="setVal">
								<Val>Forward</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Stufe">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="GroundFault" desc="Erdschluss" />
						<DOI name="OpTmExp" desc="Auslöseverz. abgelauf." />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Blk. Ausl. &amp; Fehleraufz.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVMeasLs" desc="Blk. bei Messspg.ausfall">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="BlkAFltExt" desc="Blk.nach Fehlerlöschung">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="OpFunction" desc="Auslösefunktionalität">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal3I0" desc="Schwellwert 3I0&gt; für Ausl.">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.8</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>96</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="StrValV0" desc="Schwellwert U0&gt;">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.000088</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms" desc="Rückfallverzögerung">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="MaxDriftV0" desc="Maximale betriebliche U0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.6000176</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="StrGft3I0" desc="Schwellwert 3I0&gt;">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>96</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="HAR_" lnClass="PTOV" inst="1" lnType="SIPROTEC5_LNType_V0_dir_harmonic" desc="U0&gt;ger.Harm.1">
						<Private type="Siemens-MasterId">3e4e4366-50d6-4f4b-8a14-8a6066ce89a7</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2019-03-21 09:14:04</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Anregung" />
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="OpDlTmms" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Stufe">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="OpTmExp" desc="Auslöseverz. abgelauf." />
						<DOI name="GroundFault" desc="Erdschluss" />
						<DOI name="IUAngleHarm" desc="Phi(I,U) Harm.">
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="V0Harm" desc="U0 Harm.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="I0Harm" desc="3I0 Harm.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Blk. Ausl. &amp; Fehleraufz.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVMeasLs" desc="Blk. bei Messspg.ausfall">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="DirMod" desc="Richtungssinn">
							<DAI name="setVal">
								<Val>forward</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="HarmSlt" desc="Auswahl Harmonische">
							<DAI name="setVal">
								<Val>5th harmonic</Val>
							</DAI>
						</DOI>
						<DOI name="FwdSection" desc="Vorwärtsbereich +/-">
							<DAI name="setVal">
								<Val>80</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="I0SltHarm" desc="Min. 3I0&gt;-Harmonische">
							<SDI name="setMag">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinimumV0" desc="Schwellwert U0&gt;">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DirExtTmms" desc="Verläng. Richt.ergebnis">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="DirDetTmms" desc="Richt.-Best. Verzöger.">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="I0HarDrptRat" desc="3I0-Harm. Rückfallverh.">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.6</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpDlTm" desc="&gt;Block. Verz. &amp; Ausl." />
					</LN>
				</LDevice>
				<LDevice desc="Schutz Unterberger_Energ" inst="Ln1_Energy">
					<Private type="Siemens-MasterId">812518fc-a5e5-47f8-a3ed-2ebaac0de696</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_Energy/LLN0">
						<Private type="Siemens-MasterId">2c598fe0-041b-4639-b00f-c2697180254f</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="XPRE_" lnClass="MMTR" inst="1" lnType="SIPROTEC5_LNType_MMTR_OpMeas_Energy_3ph" desc="Energie">
						<Private type="Siemens-MasterId">44be8a8d-1bf1-4851-87fe-dd6147ca6e68</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="SupWh" desc="Wp+">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.000173205088</Val>
							</DAI>
						</DOI>
						<DOI name="SupVArh" desc="Wq+">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.000173205088</Val>
							</DAI>
						</DOI>
						<DOI name="DmdWh" desc="Wp-">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.000173205088</Val>
							</DAI>
						</DOI>
						<DOI name="DmdVArh" desc="Wq-">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.000173205088</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Unterberger_GrSym" inst="Ln1_FundSymComp">
					<Private type="Siemens-MasterId">0ae264b8-4a41-467c-ac9f-e19e11f2c409</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_FundSymComp/LLN0">
						<Private type="Siemens-MasterId">6ee07b13-536d-49b8-9cca-cc907e20d442</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_1015" desc="Grunds.">
						<Private type="Siemens-MasterId">181fc517-50be-4fdb-ba77-1aeea182adf9</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Upp">
							<SDI name="phsAB" desc="Upp:L12">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Upp:L23">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Upp:L31">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Uph">
							<SDI name="phsA" desc="Uph:L1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Uph:L2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Uph:L3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Uph:Sum">
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:L1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:L2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:L3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:Sum">
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ClcMth" desc="Berechnungsmethode">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI name="VneutC" desc="UN">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="AneutC" desc="IN">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_1029" desc="Grunds.">
						<Private type="Siemens-MasterId">4cca1d2a-a5f7-40bf-adf1-ebf869beba44</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="ClcMth" desc="Berechnungsmethode">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI name="VxC" desc="U">
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="VsynxC" desc="Usy">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="ANparLnC" desc="IN p.Ltg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="AstarPtC" desc="IY Traf.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="AxC" desc="I">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="VneutC" desc="UN">
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="SeqV0" desc="Useq:0">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="XPRE_" lnClass="MSQI" inst="1" lnType="SIPROTEC5_1030" desc="Sym.km">
						<Private type="Siemens-MasterId">8f93b15f-8566-4f0c-a49f-27ce1e7bd518</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="SeqA" desc="Iseq">
							<SDI name="c1" desc="Iseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Iseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Iseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SeqV" desc="Useq">
							<SDI name="c1" desc="Useq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Useq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Useq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ClcMth" desc="Berechnungsmethode">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Unterberger_BMW" inst="Ln1_OperationalValues">
					<Private type="Siemens-MasterId">e408df1f-9f07-4a90-b183-b34f4232631e</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_OperationalValues/LLN0">
						<Private type="Siemens-MasterId">75f14f1d-8fed-4f30-bddf-9a13beb6fd8d</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_1031" desc="Eff.wert">
						<Private type="Siemens-MasterId">63c4dd8b-52bc-4330-9f8a-f61a3b460e6e</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Upp">
							<SDI name="phsAB" desc="Upp:L12">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Upp:L23">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Upp:L31">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Uph">
							<SDI name="phsA" desc="Uph:L1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Uph:L2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Uph:L3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Uph:Sum">
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:L1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:L2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:L3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:Sum">
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ClcMth" desc="Berechnungsmethode">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
						<DOI name="Vneut" desc="UN">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="Aneut" desc="IN">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="Eff.wert">
						<Private type="Siemens-MasterId">b57acabf-ce7c-4b30-b2bf-5cceca5a2767</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="ClcMth" desc="Berechnungsmethode">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
						<DOI name="ANparLn" desc="IN p.Ltg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="AstarPt" desc="IY Traf.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_1032" desc="Leistg.">
						<Private type="Siemens-MasterId">fe9acdbe-8456-4e77-8a59-422c0baca15c</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="P ges">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="Q ges">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA" desc="S ges">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="cosφ">
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="f">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="P">
							<SDI name="phsA" desc="P:L1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="P:L2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="P:L3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VAr" desc="Q">
							<SDI name="phsA" desc="Q:L1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Q:L2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Q:L3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VA" desc="S">
							<SDI name="phsA" desc="S:L1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="S:L2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="S:L3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ClcMth" desc="Berechnungsmethode">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Unterberger_ProMon" inst="Ln1_ProcessMonitor">
					<Private type="Siemens-MasterId">3ddde235-77b1-4350-afbe-8637fd8dfe62</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_ProcessMonitor/LLN0">
						<Private type="Siemens-MasterId">70d0fe0c-3019-4dd4-84f6-9f1d41c5c826</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="ROPA" inst="1" lnType="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" desc="Stromkriterium" prefix="PROM_">
						<Private type="Siemens-MasterId">0a248abf-36eb-45af-a3ec-f1f5a5d73673</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive" desc="Nicht wirksam" />
					</LN>
					<LN lnClass="RSSR" inst="1" lnType="SIPROTEC5_LNType_RSSR_SwitchingStateRecognition" desc="Einschalterkn." prefix="PROM_">
						<Private type="Siemens-MasterId">5d7b4403-ec9f-4054-a757-3297401abed6</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="DisCntrOpn" desc="&gt;Trennschalter offen" />
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="SwitchOn" desc="Einschaltung" />
						<DOI name="StateRecog" desc="Betriebsart">
							<DAI name="setVal">
								<Val>CB and I</Val>
							</DAI>
						</DOI>
						<DOI name="SITmCl" desc="Wirkzeit nach Einschalt.">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="MinTmSOTF" desc="Min. Zeit Abzweig offen">
							<DAI name="setVal">
								<Val>250</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="ROPD" inst="1" lnType="SIPROTEC5_LNType_ROPD_OpenPoleDetector" desc="1pol.offenErk." prefix="PROM_">
						<Private type="Siemens-MasterId">f774eec6-b288-451a-95dc-926386ebdb77</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="SPlDeadTm" desc="1-polig offen" />
						<DOI name="OpnPolDet" desc="Betriebsart">
							<DAI name="setVal">
								<Val>off</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Unterberger_SaF 1" inst="Ln1_SwitchOntoFault">
					<Private type="Siemens-MasterId">540da7b9-be61-424b-b9f7-d1e3e64b14d1</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_SwitchOntoFault/LLN0">
						<Private type="Siemens-MasterId">82c6095a-ce0b-4ce8-9c51-fd1914077e1d</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_With_DirRouting_Op_3pol" desc="Sammelmeldung">
						<Private type="Siemens-MasterId">fa020caa-c78c-4dba-9ee2-4e857dcb3ece</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="Str" desc="Anregung" />
					</LN>
					<LN lnClass="RSOF" inst="1" lnType="SIPROTEC5_LNType_RSOF" desc="Stufe 1" prefix="">
						<Private type="Siemens-MasterId">2b4fda14-ff28-4f6e-949b-0d6f6468b979</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Stufe">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Anregung">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Auslösemeldung">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Blk. Ausl. &amp; Fehleraufz.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="E:ETH-BB-2FO" inst="Mod2">
					<Private type="Siemens-MasterId">fc53ce7c-ea5d-42a4-bdb9-7b2e20ffd072</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod2/LLN0">
						<Private type="Siemens-MasterId">96d2ed8b-fd2b-440f-8044-3beef5aea069</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="E:ETH-BB-2FO_Kan.1" inst="Mod2_Channel1">
					<Private type="Siemens-MasterId">ca810035-2fbb-40c9-bd79-78918a85c6b7</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod2_Channel1/LLN0">
						<Private type="Siemens-MasterId">f93d1e27-6e72-46dc-8cec-8cb3477b6f7c</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="LCCH" inst="1" lnType="SIPROTEC5_1051" desc="IEC 61850-8-1">
						<Private type="Siemens-MasterId">80456736-6afe-4e7f-95eb-92fe6e7399c7</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Kanal Lebenszeichen" />
						<DOI name="MQTTChLiv" desc="MQTT Kanal Lebensz." />
					</LN>
					<LN prefix="" lnClass="LCCH" inst="2" lnType="SIPROTEC5_LNType_LCCH_61850" desc="SNTP">
						<Private type="Siemens-MasterId">2de8b18e-1ccf-4ecf-924d-a48f39c4d4a9</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Kanal Lebenszeichen" />
					</LN>
					<LN lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_RSTP" desc="RSTP" prefix="RSTP_">
						<Private type="Siemens-MasterId">ce62b900-44f8-4981-a31d-13b2f737975e</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2019-03-22 08:14:49</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Kanal Lebenszeichen" />
						<DOI name="RedChLiv" desc="red. Kanal Lebensz." />
					</LN>
				</LDevice>
				<LDevice desc="AnDa" inst="PowS">
					<Private type="Siemens-MasterId">211f3ef7-2c0a-4586-9894-a680acdebd02</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS/LLN0">
						<Private type="Siemens-MasterId">3f05eb87-9330-4390-9253-0974d1ce9795</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" desc="Allgemein">
						<Private type="Siemens-MasterId">7765dd54-11da-4e1b-a1a4-942daeb746d2</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="PhaseRev" desc="&gt;Drehfeld umschalten" />
						<DOI name="InvPhases" desc="&gt;Phasen tauschen" />
						<DOI name="PhsSeq" desc="Drehfeldrichtung">
							<DAI name="setVal">
								<Val>ABC</Val>
							</DAI>
						</DOI>
						<DOI name="PhRevABC" desc="Drehfeld L1 L2 L3" />
						<DOI name="PhRevACB" desc="Drehfeld L1 L3 L2" />
						<DOI name="FOutOfRg" desc="Freq. n.im Arbeitsber." />
					</LN>
				</LDevice>
				<LDevice desc="AnDa_MSI3p1" inst="PowS_MeasPointI3ph1">
					<Private type="Siemens-MasterId">4a615588-7f56-465f-b479-14730cca65f4</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointI3ph1/LLN0">
						<Private type="Siemens-MasterId">e0aecbc9-7cc9-4a91-bc2d-70d61d3f0a69</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1054" desc="I-Wandler 3-ph">
						<Private type="Siemens-MasterId">22fb1ac5-b563-4de6-8ea8-e67cbcc9ef1b</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="InvertedPh" desc="Getauschte Phasen">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="CTConnect" desc="Stromwandleranschluss">
							<DAI name="setVal">
								<Val>3-phase + IN-separate</Val>
							</DAI>
						</DOI>
						<DOI name="CTSPInDir" desc="Sternpkt. in Richt.Ref.Obj">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgSec" desc="Nennstrom, sekundär">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasRange" desc="Strombereich">
							<DAI name="setVal">
								<Val>50 x IR</Val>
							</DAI>
						</DOI>
						<DOI name="AInternTyp" desc="Interner Stromwandlertyp">
							<DAI name="setVal">
								<Val>CT Protection Light</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgSecIN" desc="Nennstrom, sekundär">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasRgIN" desc="Strombereich">
							<DAI name="setVal">
								<Val>1.6 x IR</Val>
							</DAI>
						</DOI>
						<DOI name="AIntTypIN" desc="Interner Stromwandlertyp">
							<DAI name="setVal">
								<Val>CT Measurement Light</Val>
							</DAI>
						</DOI>
						<DOI name="KToRtgK" desc="Fehlerübergang">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ErrKToRtgK" desc="Wandlerfehler A">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ErrRtgK" desc="Wandlerfehler B">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MuIndex" desc="ID der Messstelle">
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Tracking" desc="Nachführen">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI name="InvPhABCur" desc="Phasen AB getauscht" />
						<DOI name="InvPhBCCur" desc="Phasen BC getauscht" />
						<DOI name="InvPhACCur" desc="Phasen AC getauscht" />
						<DOI name="AMeasRgIN2" desc="Strombereich">
							<DAI name="setVal">
								<Val>50 x IR</Val>
							</DAI>
						</DOI>
						<DOI name="AIntTypIN2" desc="Interner Stromwandlertyp">
							<DAI name="setVal">
								<Val>CT Protection Light</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="Stromwandler 1">
						<Private type="Siemens-MasterId">234810f1-4f9b-46fd-ba93-452f51e6c402</Private>
						<DOI name="Mod" desc="Modus (nur Status)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Nennstrom, primär">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Nennfrequenz">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Amplitudenkorrektur">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor" desc="Winkelkorrektur">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="Stromwandler 2">
						<Private type="Siemens-MasterId">e19cf765-a900-49ee-ac16-b733dcf31d6d</Private>
						<DOI name="Mod" desc="Modus (nur Status)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Nennstrom, primär">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Nennfrequenz">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Amplitudenkorrektur">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor" desc="Winkelkorrektur">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="Stromwandler 3">
						<Private type="Siemens-MasterId">331d0e42-33b8-475b-bb3c-585701aba944</Private>
						<DOI name="Mod" desc="Modus (nur Status)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Nennstrom, primär">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Nennfrequenz">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Amplitudenkorrektur">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor" desc="Winkelkorrektur">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="Stromwandler 4">
						<Private type="Siemens-MasterId">7986ce09-8b04-4f47-baa8-08963dccb4a3</Private>
						<DOI name="Mod" desc="Modus (nur Status)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Nennstrom, primär">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Nennfrequenz">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Amplitudenkorrektur">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor" desc="Winkelkorrektur">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" desc="Überw. Summe I" prefix="I_">
						<Private type="Siemens-MasterId">16ff559a-2b71-4477-ba15-aa97abb029ce</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Failure" desc="Störung" />
						<DOI name="Blk" desc="&gt;Blockierung Funktion">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Verzög. Störungsmeld.">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="SumAFactor" desc="Kennliniensteigung">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SumAThrld" desc="Schwellwert">
							<SDI name="setMag">
								<DAI name="f">
									<Val>30.0000019</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Drahtbr. Erk." prefix="TR_">
						<Private type="Siemens-MasterId">91fc5b1f-9c2f-41f2-a74e-0d5404501520</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="ResetBW" desc="&gt;Blockierung Funktion" />
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="PhABWsus" desc="L1 Drahtbr. vermutet" />
						<DOI name="PhBBWsus" desc="L2 Drahtbr. vermutet" />
						<DOI name="PhCBWsus" desc="L3 Drahtbr. vermutet" />
						<DOI name="PhABW" desc="L1 Drahtbruch" />
						<DOI name="PhBBW" desc="L2 Drahtbruch" />
						<DOI name="PhCBW" desc="L3 Drahtbruch" />
						<DOI name="BWsus" desc="Drahtbruch vermutet" />
						<DOI name="BrokenWire" desc="Drahtbruch bestätigt" />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="BlkMod" desc="Blockierungsbetriebsart">
							<DAI name="setVal">
								<Val>Blocking</Val>
							</DAI>
						</DOI>
						<DOI name="DltAblk" desc="Delta-Wert für Autoblock.">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.004</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Überw. Sym. I" prefix="I_">
						<Private type="Siemens-MasterId">32fefeb4-519f-401b-afa2-3a98bc4a5714</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Funktion">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Failure" desc="Störung" />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Verzög. Störungsmeld.">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="BalLimit" desc="Schwellwert Freigabe">
							<SDI name="setMag">
								<DAI name="f">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BalFactor" desc="Schwellwert Min/Max">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Überw.Phsfol.I" prefix="I_">
						<Private type="Siemens-MasterId">0617c545-c8b3-4bde-9d81-b30ea8f5abdc</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Funktion">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="Failure" desc="Störung" />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Verzög. Störungsmeld.">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="SADC" inst="1" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Über.ADW Sum.I" prefix="ISUM_">
						<Private type="Siemens-MasterId">86b9eaeb-69d9-41c3-843a-308cd53650ab</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Funktion">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="Failure" desc="Störung" />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="AnDa_MSU3p1" inst="PowS_MeasPointV3ph1">
					<Private type="Siemens-MasterId">a8a79d88-f2a8-44b7-a3d9-628af7878c8c</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointV3ph1/LLN0">
						<Private type="Siemens-MasterId">d83f454b-2815-402d-8ecc-c133c7d11ecd</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="VT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" desc="U-Wandler 3-ph">
						<Private type="Siemens-MasterId">59c70215-fe82-4c01-b580-9ff25e4d2f69</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="VTConnect" desc="Spg.wandleranschluss">
							<DAI name="setVal">
								<Val>3 ph-to-gnd volt. + VN</Val>
							</DAI>
						</DOI>
						<DOI name="InvertedPh" desc="Getauschte Phasen">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSec" desc="Nennspannung, sek.">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>230</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRatPhVddn" desc="Anpassfakt. Uph / UN">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MuIndex" desc="ID der Messstelle">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Tracking" desc="Nachführen">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI name="InvPhABVol" desc="Phasen AB getauscht" />
						<DOI name="InvPhBCVol" desc="Phasen BC getauscht" />
						<DOI name="InvPhACVol" desc="Phasen AC getauscht" />
					</LN>
					<LN prefix="" lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="Spannungswdl.1">
						<Private type="Siemens-MasterId">354eb186-fb4b-499d-a5a8-5ff775cc6751</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg" desc="Nennspannung, primär">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Nennfrequenz">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Amplitudenkorrektur">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor" desc="Winkelkorrektur">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR" desc="Spannungswdl.2">
						<Private type="Siemens-MasterId">3ef65f2e-036c-41b6-9f9b-229cb13af2dc</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg" desc="Nennspannung, primär">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Nennfrequenz">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Amplitudenkorrektur">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor" desc="Winkelkorrektur">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR" desc="Spannungswdl.3">
						<Private type="Siemens-MasterId">b4f6044b-72ac-4cf8-a5de-7dbdd5e77821</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg" desc="Nennspannung, primär">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Nennfrequenz">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Amplitudenkorrektur">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor" desc="Winkelkorrektur">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="4" lnType="SIPROTEC5_LNType_TVTR" desc="Spannungswdl.4">
						<Private type="Siemens-MasterId">e55f3b80-db2d-4e5d-a210-3a32ba167436</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg" desc="Nennspannung, primär">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Nennfrequenz">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Amplitudenkorrektur">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor" desc="Winkelkorrektur">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_VolSumSV" desc="Überw. Summe U" prefix="U_">
						<Private type="Siemens-MasterId">ae178e39-7202-45ce-8a27-2d31ade1b764</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Failure" desc="Störung" />
						<DOI name="Blk" desc="&gt;Blockierung Funktion">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Verzög. Störungsmeld.">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="Schwellwert">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>34</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Überw. Sym. U" prefix="U_">
						<Private type="Siemens-MasterId">2b1dc0ed-14f0-4b94-b55b-9bc5aa5f1c21</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Funktion">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Failure" desc="Störung" />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Verzög. Störungsmeld.">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="BalLimit" desc="Schwellwert Freigabe">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>34</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BalFactor" desc="Schwellwert Min/Max">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.75</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.58</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Überw.Phsfol.U" prefix="U_">
						<Private type="Siemens-MasterId">585160f5-77c5-4885-a94d-805460587cab</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Funktion">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="Failure" desc="Störung" />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Verzög. Störungsmeld.">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="SFFM" inst="1" lnType="SIPROTEC5_LNType_SFFM_SMCB" desc="Spg.Wdl.-Stz.S" prefix="VTCB_">
						<Private type="Siemens-MasterId">5af9c7ca-48a0-4389-889f-637f540289e6</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="VTmcb" desc="&gt;Offen" />
						<DOI name="ProtDlTmms" desc="Reaktionszeit">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Rek" inst="Rec">
					<Private type="Siemens-MasterId">a98d42e0-44df-491a-bc2d-a3b9eebe59bc</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Rec/LLN0">
						<Private type="Siemens-MasterId">f9ff10cb-b62c-4d09-88aa-134498696bd0</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RCDG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="Allgemein">
						<Private type="Siemens-MasterId">df9963a2-bddb-4628-a151-88cc8ae9bb81</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GFLG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_GroundFaultLog" desc="Erdschlussmel.">
						<Private type="Siemens-MasterId">228a9194-8d99-411f-89c3-f93178ed3041</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="GflNum" desc="Fehler-Nummer" />
						<DOI name="GflFull" desc="Erdschl. Puffer ist voll" />
					</LN>
				</LDevice>
				<LDevice desc="Rek_StoRek" inst="Rec_FaultRecorder">
					<Private type="Siemens-MasterId">ee62f388-dbbd-4eb8-9da4-2f054f8edcfa</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Rec_FaultRecorder/LLN0">
						<Private type="Siemens-MasterId">581d1a09-7920-48b5-acf5-3ba7e5428eb9</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RCDR_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="Allgemein">
						<Private type="Siemens-MasterId">1cfdbad9-5d03-4e65-a87e-3b24ca9cc6c7</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DEF_" lnClass="RDRE" inst="1" lnType="SIPROTEC5_LNType_RDRE_DEF" desc="Steuerung">
						<Private type="Siemens-MasterId">52f1ce14-09c0-4def-89bc-951fcbe91c7b</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="RcdTrg" desc="Aufzeichnung starten" />
						<DOI name="MemRs" desc="Speicher zurücksetzen" />
						<DOI name="MemClr" desc="Speicher löschen" />
						<DOI name="RcdMade" desc="Aufzeichnung fertig" />
						<DOI name="FltNum" desc="Fehler-Nummer" />
						<DOI name="RcdStr" desc="Aufzeichnung gestart." />
						<DOI name="PreTmms" desc="Vorlaufzeit">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8000</Val>
							</DAI>
						</DOI>
						<DOI name="PstTmms" desc="Nachlaufzeit">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8000</Val>
							</DAI>
						</DOI>
						<DOI name="StrExt" desc="&gt;Externer Start" />
						<DOI name="ManTrg" desc="&gt;Manueller Start" />
						<DOI name="RcdStart" desc="Störfallaufzeichnung">
							<DAI name="setVal">
								<Val>Start with pickup</Val>
							</DAI>
						</DOI>
						<DOI name="RcdStore" desc="Speicherung">
							<DAI name="setVal">
								<Val>Store without release</Val>
							</DAI>
						</DOI>
						<DOI name="MaxTmms" desc="Max. Aufzeichnungsdauer">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>200</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>40000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ManTmms" desc="Man. Aufzeichnungszeit">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>200</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>40000</Val>
							</DAI>
						</DOI>
						<DOI name="SmpRate" desc="Abtastfrequenz">
							<DAI name="setVal">
								<Val>4 kHz</Val>
							</DAI>
						</DOI>
						<DOI name="FltLogFull" desc="Störfallpuffer ist voll" />
						<DOI name="CalcINChl" desc="Ber. Nullstromkanal">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
						<DOI name="CalcVNChl" desc="Ber. Nullsystemspg.kanal">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="LT Unterberger" inst="Dc1">
					<Private type="Siemens-MasterId">03e5f9e7-2f44-4a44-9f21-d196a31d5f07</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Dc1/LLN0">
						<Private type="Siemens-MasterId">0c9d435d-4b78-4848-9941-c495ba7c76b5</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2019-03-26 10:25:04</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="CSWI" inst="1" lnType="SIPROTEC5_1013" desc="Steuerung" prefix="">
						<Private type="Siemens-MasterId">53a7e64e-e79a-40a6-a1ab-6b5980a2dcf3</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2019-03-26 10:25:04</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Schalthoheit Vor-Ort" />
						<DOI name="Pos" desc="Befehl mit Rückmeld.">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sch.hoheit Schlüssel">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="LocSta" desc="Schalthoheit Station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthChk" desc="Prüfung der Schalthoheit">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="NomEqActl" desc="Prfg., ob Stellung erreicht">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="DblActBlk" desc="Prfg. Dppelbetätig.sperre">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="BlkByProt" desc="Prfg. Blockier. v. Schutz">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="OwnSwAuth" desc="Gerätespez. Schalth.prüf.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="EnaAuthID" desc="Spezif. Schalthoheit.">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI name="AuthIDLev" desc="Spezif. Schalth. gültig für">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI name="NumAuthID" desc="Anz. d. spez. Schalth.">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MltAuthID" desc="Mehrfache spez. Schalth.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuth" desc="Schalthoheit" />
						<DOI name="SwMod" desc="Schaltmodus" />
						<DOI name="SwAuthEna1" desc="Aktiv. Schlt.h. 1" />
						<DOI name="SwAuthEna2" desc="Aktiv. Schlt.h. 2" />
						<DOI name="SwAuthEna3" desc="Aktiv. Schlt.h. 3" />
						<DOI name="SwAuthEna4" desc="Aktiv. Schlt.h. 4" />
						<DOI name="SwAuthEna5" desc="Aktiv. Schlt.h. 5" />
					</LN>
					<LN lnClass="CILO" inst="1" lnType="SIPROTEC5_1014" desc="Verriegelung" prefix="">
						<Private type="Siemens-MasterId">c16b284e-c1f6-49d0-8040-edad092d9bf0</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2019-03-26 10:25:04</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Freig. Ausschaltung" />
						<DOI name="EnaCls" desc="&gt;Freig. Einschaltung" />
						<DOI name="EnaOpnFix" desc="&gt;Freig. Ausschlt.(fest)" />
						<DOI name="EnaClsFix" desc="&gt;Freig. Einsch. (fest)" />
					</LN>
					<LN lnClass="XSWI" inst="1" lnType="SIPROTEC5_1016" desc="Trennschalter" prefix="">
						<Private type="Siemens-MasterId">35f11c69-217c-4780-b32b-e7b7adeaeeb3</Private>
						<DOI name="Mod" desc="Modus (nur Status)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2019-03-26 10:25:04</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Schalthoheit Vor-Ort" />
						<DOI name="OpCnt" desc="S.sp.zä." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block. Ausschaltung" />
						<DOI name="BlkCls" desc="Block. der Einschalt." />
						<DOI name="SwTyp" desc="Schaltgerätetyp" />
						<DOI name="SetOpCnt" desc="Schaltspielwert">
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
						</DOI>
						<DOI name="AqBlk" desc="&gt;Erfassungssperre" />
						<DOI name="RsSwStat" desc="&gt;Reset Schaltstatistik" />
						<DOI name="RsAqBlkSub" desc="&gt;Reset Erf.sp&amp;Nachf." />
						<DOI name="OpnCmd" desc="Ausschaltbefehl" />
						<DOI name="ClsCmd" desc="Einschaltbefehl" />
						<DOI name="CmdActv" desc="Befehl aktiv" />
					</LN>
				</LDevice>
				<LDevice desc="ET Unterberger" inst="Dc2">
					<Private type="Siemens-MasterId">5fa70550-f78a-4bb9-b803-a6bfa58f5ffe</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Dc2/LLN0">
						<Private type="Siemens-MasterId">b754200c-d8be-4d7f-a7a1-bb0c8c3d17b0</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2019-03-26 10:25:04</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="CSWI" inst="1" lnType="SIPROTEC5_1013" desc="Steuerung" prefix="">
						<Private type="Siemens-MasterId">43de5e89-370b-41ea-b86a-b1da79875aaa</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2019-03-26 10:25:04</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Schalthoheit Vor-Ort" />
						<DOI name="Pos" desc="Befehl mit Rückmeld.">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sch.hoheit Schlüssel">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="LocSta" desc="Schalthoheit Station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthChk" desc="Prüfung der Schalthoheit">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="NomEqActl" desc="Prfg., ob Stellung erreicht">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="DblActBlk" desc="Prfg. Dppelbetätig.sperre">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="BlkByProt" desc="Prfg. Blockier. v. Schutz">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="OwnSwAuth" desc="Gerätespez. Schalth.prüf.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="EnaAuthID" desc="Spezif. Schalthoheit.">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI name="AuthIDLev" desc="Spezif. Schalth. gültig für">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI name="NumAuthID" desc="Anz. d. spez. Schalth.">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MltAuthID" desc="Mehrfache spez. Schalth.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuth" desc="Schalthoheit" />
						<DOI name="SwMod" desc="Schaltmodus" />
						<DOI name="SwAuthEna1" desc="Aktiv. Schlt.h. 1" />
						<DOI name="SwAuthEna2" desc="Aktiv. Schlt.h. 2" />
						<DOI name="SwAuthEna3" desc="Aktiv. Schlt.h. 3" />
						<DOI name="SwAuthEna4" desc="Aktiv. Schlt.h. 4" />
						<DOI name="SwAuthEna5" desc="Aktiv. Schlt.h. 5" />
					</LN>
					<LN lnClass="CILO" inst="1" lnType="SIPROTEC5_1014" desc="Verriegelung" prefix="">
						<Private type="Siemens-MasterId">324fd3aa-8d07-4bfd-9db7-d81b4227a4ec</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2019-03-26 10:25:04</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Freig. Ausschaltung" />
						<DOI name="EnaCls" desc="&gt;Freig. Einschaltung" />
						<DOI name="EnaOpnFix" desc="&gt;Freig. Ausschlt.(fest)" />
						<DOI name="EnaClsFix" desc="&gt;Freig. Einsch. (fest)" />
					</LN>
					<LN lnClass="XSWI" inst="1" lnType="SIPROTEC5_1016" desc="Trennschalter" prefix="">
						<Private type="Siemens-MasterId">9678676b-86cb-44c5-b281-828cd5baae6b</Private>
						<DOI name="Mod" desc="Modus (nur Status)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2019-03-26 10:25:04</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Schalthoheit Vor-Ort" />
						<DOI name="OpCnt" desc="S.sp.zä." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block. Ausschaltung" />
						<DOI name="BlkCls" desc="Block. der Einschalt." />
						<DOI name="SwTyp" desc="Schaltgerätetyp" />
						<DOI name="SetOpCnt" desc="Schaltspielwert">
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
						</DOI>
						<DOI name="AqBlk" desc="&gt;Erfassungssperre" />
						<DOI name="RsSwStat" desc="&gt;Reset Schaltstatistik" />
						<DOI name="RsAqBlkSub" desc="&gt;Reset Erf.sp&amp;Nachf." />
						<DOI name="OpnCmd" desc="Ausschaltbefehl" />
						<DOI name="ClsCmd" desc="Einschaltbefehl" />
						<DOI name="CmdActv" desc="Befehl aktiv" />
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED desc="Höfer" name="J058_J02" type="7SA82" manufacturer="SIEMENS" configVersion="V07.80.17">
		<Private type="Siemens-MasterId">1470ff40-0620-4dfb-9cc2-c553c1d2e034</Private>
		<Private type="Siemens-s7ManagerName">Höfer</Private>
		<Private type="Siemens-ICD-Language">de-DE</Private>
		<Private type="Siemens-Siprotec5-Product-Code">7SA82-DAAA-AA0-0AAAA0-AG0211-12111B-BAA000-000AB0-HB2BD2-JA0</Private>
		<Private type="Siemens-Siprotec5-Application-Template">7SA8x_OHL_cmp_3pol</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">78017</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V07.80.17</Private>
		<Private type="Siemens-IsSiprotec5IED" />
		<Private type="Siemens-Owner">Mitteraich</Private>
		<Private type="Siemens-ModifiedDate">03/22/2019 08:04:42</Private>
		<Private type="Siemens-IED-Id">1470ff40-0620-4dfb-9cc2-c553c1d2e034</Private>
		<Private type="Siemens-ModificationCounter">6</Private>
		<Services>
			<DynAssociation />
			<SettingGroups>
				<SGEdit />
			</SettingGroups>
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="50" maxAttributes="100" />
			<DynDataSet max="30" maxAttributes="60" />
			<ReadWrite />
			<ConfReportControl max="30" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
			<ConfLNs fixPrefix="false" fixLnInst="false" />
			<GOOSE max="16" />
			<FileHandling />
		</Services>
		<AccessPoint desc="Port E" name="E" router="false" clock="false">
			<Server timeout="0">
				<Authentication none="true" />
				<LDevice desc="Anwendung" inst="Application">
					<Private type="Siemens-MasterId">ef17f413-23ae-438e-ad7b-7284e9514763</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1004" desc="Allgemein">
						<Private type="Siemens-MasterId">ff3e25bf-008d-4be4-a6fe-df2c0142df1f</Private>
						<ReportControl rptID="J058_J02Application/LLN0$RP$A_URCB" confRev="1" buffered="false" name="A_URCB">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$RP$A_URCB_1" confRev="1" buffered="false" name="A_URCB_1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$RP$A_URCB_2" confRev="1" buffered="false" name="A_URCB_2">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$RP$A_URCB_3" confRev="1" buffered="false" name="A_URCB_3">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$RP$A_URCB_4" confRev="1" buffered="false" name="A_URCB_4">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$RP$A_URCB_5" confRev="1" buffered="false" name="A_URCB_5">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$RP$A_URCB_6" confRev="1" buffered="false" name="A_URCB_6">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$RP$A_URCB_7" confRev="1" buffered="false" name="A_URCB_7">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$RP$A_URCB_8" confRev="1" buffered="false" name="A_URCB_8">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$RP$A_URCB_9" confRev="1" buffered="false" name="A_URCB_9">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$RP$A_URCB_10" confRev="1" buffered="false" name="A_URCB_10">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$RP$A_URCB_11" confRev="1" buffered="false" name="A_URCB_11">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$RP$A_URCB_12" confRev="1" buffered="false" name="A_URCB_12">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$RP$A_URCB_13" confRev="1" buffered="false" name="A_URCB_13">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$RP$A_URCB_14" confRev="1" buffered="false" name="A_URCB_14">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$RP$A_URCB_15" confRev="1" buffered="false" name="A_URCB_15">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$RP$A_URCB_16" confRev="1" buffered="false" name="A_URCB_16">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$RP$A_URCB_17" confRev="1" buffered="false" name="A_URCB_17">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$RP$A_URCB_18" confRev="1" buffered="false" name="A_URCB_18">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$RP$A_URCB_19" confRev="1" buffered="false" name="A_URCB_19">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$RP$A_URCB_20" confRev="1" buffered="false" name="A_URCB_20">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$RP$A_URCB_21" confRev="1" buffered="false" name="A_URCB_21">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$RP$A_URCB_22" confRev="1" buffered="false" name="A_URCB_22">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$RP$A_URCB_23" confRev="1" buffered="false" name="A_URCB_23">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$RP$A_URCB_24" confRev="1" buffered="false" name="A_URCB_24">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$RP$A_URCB_25" confRev="1" buffered="false" name="A_URCB_25">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$RP$A_URCB_26" confRev="1" buffered="false" name="A_URCB_26">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$RP$A_URCB_27" confRev="1" buffered="false" name="A_URCB_27">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$RP$A_URCB_28" confRev="1" buffered="false" name="A_URCB_28">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$RP$A_URCB_29" confRev="1" buffered="false" name="A_URCB_29">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$BR$A_BRCB" confRev="1" buffered="true" name="A_BRCB">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$BR$A_BRCB_1" confRev="1" buffered="true" name="A_BRCB_1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$BR$A_BRCB_2" confRev="1" buffered="true" name="A_BRCB_2">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$BR$A_BRCB_3" confRev="1" buffered="true" name="A_BRCB_3">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$BR$A_BRCB_4" confRev="1" buffered="true" name="A_BRCB_4">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$BR$A_BRCB_5" confRev="1" buffered="true" name="A_BRCB_5">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$BR$A_BRCB_6" confRev="1" buffered="true" name="A_BRCB_6">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$BR$A_BRCB_7" confRev="1" buffered="true" name="A_BRCB_7">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$BR$A_BRCB_8" confRev="1" buffered="true" name="A_BRCB_8">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$BR$A_BRCB_9" confRev="1" buffered="true" name="A_BRCB_9">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$BR$A_BRCB_10" confRev="1" buffered="true" name="A_BRCB_10">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$BR$A_BRCB_11" confRev="1" buffered="true" name="A_BRCB_11">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$BR$A_BRCB_12" confRev="1" buffered="true" name="A_BRCB_12">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$BR$A_BRCB_13" confRev="1" buffered="true" name="A_BRCB_13">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$BR$A_BRCB_14" confRev="1" buffered="true" name="A_BRCB_14">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$BR$A_BRCB_15" confRev="1" buffered="true" name="A_BRCB_15">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$BR$A_BRCB_16" confRev="1" buffered="true" name="A_BRCB_16">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$BR$A_BRCB_17" confRev="1" buffered="true" name="A_BRCB_17">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$BR$A_BRCB_18" confRev="1" buffered="true" name="A_BRCB_18">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$BR$A_BRCB_19" confRev="1" buffered="true" name="A_BRCB_19">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$BR$A_BRCB_20" confRev="1" buffered="true" name="A_BRCB_20">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$BR$A_BRCB_21" confRev="1" buffered="true" name="A_BRCB_21">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$BR$A_BRCB_22" confRev="1" buffered="true" name="A_BRCB_22">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$BR$A_BRCB_23" confRev="1" buffered="true" name="A_BRCB_23">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="J058_J02Application/LLN0$BR$A_BRCB_24" confRev="1" buffered="true" name="A_BRCB_24">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft (61850)" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Test-Modus" />
						<DOI name="LEDRs" desc="LED rücksetzen" />
						<DOI name="SGChoiceB1" desc="&gt;PG Auswahl Bit 1" />
						<DOI name="SGChoiceB2" desc="&gt;PG Auswahl Bit 2" />
						<DOI name="SGChoiceB3" desc="&gt;PG Auswahl Bit 3" />
						<DOI name="LedTstStrt" desc="&gt;LED rücksetzen" />
						<DOI name="FloOn" desc="&gt;Geräteabmeldung ein" />
						<DOI name="FloOff" desc="&gt;Geräteabmeldung aus" />
						<DOI name="FloCmd" desc="Abgemeldet über Steu." />
						<DOI name="FloState" desc="Gerät ist abgemeldet" />
						<DOI name="HealthDev" desc="Bereitschaft" />
						<DOI name="Inactive" desc="Schutz nicht wirksam" />
						<DOI name="LedTstOut" desc="LED rückgesetzt" />
						<DOI name="LocKey" desc="Sch.hoh. Schlüss/Par">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuth" desc="Schalthoheit" />
						<DOI name="SwMod" desc="Schaltmodus" />
						<DOI name="ActiveSG" desc="Akt. Param.gruppe" />
						<DOI name="ProtOnOff" desc="Schutz einschalten" />
						<DOI name="FnctLO" desc="Gerät abmelden" />
						<DOI name="LocSta" desc="Schalthoheit Station">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthEna1" desc="Aktiv. Schlt.h. 1" />
						<DOI name="SwAuthEna2" desc="Aktiv. Schlt.h. 2" />
						<DOI name="SwAuthEna3" desc="Aktiv. Schlt.h. 3" />
						<DOI name="SwAuthEna4" desc="Aktiv. Schlt.h. 4" />
						<DOI name="SwAuthEna5" desc="Aktiv. Schlt.h. 5" />
						<DOI name="ResCmpFmt" desc="Einstellform. Erdimp.anp.">
							<DAI name="setVal">
								<Val>RERL_XEXL</Val>
							</DAI>
						</DOI>
						<DOI name="MltLev" desc="Mehre.Sch.hoheitsebenen">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="EnaAuthID" desc="Spezif. Schalthoheit.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="AuthIDLev" desc="Spezif. Schalth. gültig für">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI name="NumAuthID" desc="Anz. d. spez. Schalth.">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MltAuthID" desc="Mehrfache spez. Schalth.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="EnTestMod" desc="Aktiviere Testmodus">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="RelBoOnTst" desc="Relaisausg. im Testmodus">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="ResvTms" desc="Reserv.zeit für Kom.Prot.">
							<DAI name="setVal">
								<Val>120</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<SettingControl numOfSGs="1" actSG="1">
							<Private type="Siemens-MasterId">dabf4976-d0d5-4b86-b1c1-f20b5d9b3489</Private>
						</SettingControl>
					</LN0>
					<LN prefix="" lnClass="LPHD" inst="0" lnType="SIPROTEC5_LNType_LPHD_Application" desc="Gerät">
						<Private type="Siemens-MasterId">6a455d45-ccd5-4375-a9f9-8c758be42364</Private>
						<DOI name="PhyNam" desc="Phys. Gerätename">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>7SA82-DAAA-AA0-0AAAA0-AG0211-12111B-BAA000-000AB0-HB2BD2-JA0</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V07.80</Val>
							</DAI>
							<DAI name="model">
								<Val>7SA82</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="Gerätestatus" />
						<DOI name="Proxy" desc="Proxy" />
						<DOI name="PwrUp" desc="Gerätestart" />
						<DOI name="OpTmh" desc="Gerätebetriebsstd.">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GoStop" desc="&gt;GOOSE Stop" />
						<DOI name="LifeCon" desc="Life-Kontakt" />
						<DOI name="BatFail" desc="Batteriestörung" />
						<DOI name="ClkFail" desc="Uhrzeit Störung" />
						<DOI name="ErrMeasT" desc="Fehler Messumformer" />
						<DOI name="ErrComp" desc="Kompensationsfehler" />
						<DOI name="ErrOffset" desc="Offset Fehler" />
						<DOI name="DigsiAct" desc="DIGSI aktiv" />
						<DOI name="SimuMode" desc="Simulationsmodus akt." />
						<DOI name="CommMode" desc="IBS-Modus aktiv" />
						<DOI name="ErrMemory" desc="Speicherfehler" />
						<DOI name="AuxPwrFail" desc="Hilfsspg.fehler" />
						<DOI name="Logon" desc="Cyber Security Status" />
						<DOI name="CybSecEvt" desc="Cyber-Security-Ereig." />
						<DOI name="MsgLost" desc="Meldung verloren" />
						<DOI name="ChtBlk" desc="Flattersperre" />
						<DOI name="FlshDskHth" desc="Flash Disk Status" />
						<DOI name="Sim" desc="GOOSE-Sim. Modus">
							<DAI name="ctlModel">
								<Val>sbo-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CALH" inst="0" lnType="SIPROTEC5_1007" desc="Alarmbehandlg.">
						<Private type="Siemens-MasterId">919baffd-712b-4ba3-8e21-640508c3d3fb</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="GrAlm" desc="Gruppenalarm" />
						<DOI name="GrWrn" desc="Gruppenwarnung" />
						<DOI name="GrInd" desc="Gruppenmeldung">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrIndIn" desc="&gt;Gruppenmeldung" />
						<DOI name="GrWrnIn" desc="&gt;Gruppenwarnung" />
						<DOI name="GrAlmIn" desc="&gt;Gruppenalarm" />
					</LN>
					<LN prefix="" lnClass="LTIM" inst="0" lnType="SIPROTEC5_1008" desc="Zeitführung">
						<Private type="Siemens-MasterId">1d33ff7d-db97-48e4-862f-840646549ef0</Private>
						<DOI name="Mod" desc="Modus (nur Status)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="TmDT" desc="Sommerzeit" />
						<DOI name="TmOfsTmm" desc="Offset Zeitzone zu UTC">
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-720</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>840</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>15</Val>
							</DAI>
						</DOI>
						<DOI name="TmUseDT" desc="Sommerzeitumschaltung">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI name="ClkSetMan" desc="Zeit manuell gestellt" />
						<DOI name="TmOfsDT" desc="Offset Sommerzeit">
							<SDI name="setMag">
								<DAI name="i">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>min</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="i">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="i">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="i">
									<Val>15</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DateFormat" desc="Datumsformat">
							<DAI name="setVal">
								<Val>DD.MM.YYYY</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LTRK" inst="0" lnType="SIPROTEC5_LNType_LTRK_Application" desc="Service-Nachv.">
						<Private type="Siemens-MasterId">e1dfd542-14ec-4696-91a3-95c4d0f75206</Private>
						<DOI name="Mod" desc="Modus (nur Status)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="0" lnType="SIPROTEC5_1009" desc="LED n. in FG">
						<Private type="Siemens-MasterId">a934f440-6793-4261-8dba-b554a71ce19c</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="ResetIn" desc="&gt;LED rücksetzen" />
						<DOI name="LedTstOut" desc="LED rückgesetzt" />
						<DOI name="ResetCtl" desc="LEDs zurücksetzen" />
					</LN>
					<LN prefix="" lnClass="USER" inst="1" lnType="SIPROTEC5_LNType_USER_Universal" desc="Einzelmeldung">
						<Private type="Siemens-MasterId">7a4bd064-7bc6-4f45-b263-cdcb0934b3b9</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SF6Druck" desc="SF6 Druckstörung">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SchutzPr" desc="Schutz prüfen">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="LSfall" desc="Schalterfall">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="Steuerspf" desc="Steuerspannung Fehlt">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="Motorspf" desc="Motorspannung Fehlt">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="LS Höfer" inst="CB1">
					<Private type="Siemens-MasterId">7174ef57-7127-4578-9ee9-72883006b0ec</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CB1/LLN0">
						<Private type="Siemens-MasterId">44dded91-a870-406a-8364-d7b765a5e2b2</Private>
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Modus (steuerbar)" />
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="Allgemein">
						<Private type="Siemens-MasterId">738f0a3d-56ec-4554-82f8-8f21185824c3</Private>
						<DOI name="Mod" desc="Modus (nur Status)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgObj" desc="Bemessungs-Betriebsstr.">
							<SDI name="setMag">
								<DAI name="f">
									<Val>630</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtgObj" desc="Nennspannung">
							<SDI name="setMag">
								<DAI name="f">
									<Val>24</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PoleOpenA" desc="Strom-Schwellw.LS offen">
							<SDI name="setMag">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpModeRBRF" desc="Betriebsart SVS">
							<DAI name="setVal">
								<Val>unbalancing</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" desc="Auslöselogik">
						<Private type="Siemens-MasterId">1c631b11-f24e-4672-b29a-f54d2c9b9d34</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Tr" desc="Auslösebef.meldung" />
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="Str" desc="Anregung" />
						<DOI name="ResetTrip" desc="Ausl.befehl-Absteuerung">
							<DAI name="setVal">
								<Val>accelarated</Val>
							</DAI>
						</DOI>
						<DOI name="TrpBbpDiff" desc="Ausl.mld. SS-Diffsch." />
						<DOI name="TrpBbpBFP" desc="Ausl.mld. SS-LSVS" />
						<DOI name="TrpBbpExt" desc="Ausl.mld. SS-Ext. Aus" />
					</LN>
					<LN prefix="" lnClass="XCBR" inst="1" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" desc="Leistungssch.">
						<Private type="Siemens-MasterId">5d046cd4-f72b-4e2c-b2b0-8cea6a10e303</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Schalthoheit Vor-Ort" />
						<DOI name="EEHealth" desc="Externe Bereitschaft" />
						<DOI name="OpCnt" desc="S.sp.zä." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block. Ausschaltung" />
						<DOI name="BlkCls" desc="Block. der Einschalt." />
						<DOI name="SumSwARs" desc="ΣI Aus">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI name="SetOpCnt" desc="Schaltspielwert">
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
						</DOI>
						<DOI name="SetOpnHrs" desc="LS-offen Stunden">
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
						</DOI>
						<DOI name="SetOpHrs" desc="Betriebsstunden">
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
						</DOI>
						<DOI name="AqBlk" desc="&gt;Erfassungssperre" />
						<DOI name="Rdy" desc="&gt;Bereit" />
						<DOI name="RsSwStat" desc="&gt;Reset Schaltstatistik" />
						<DOI name="RsAqBlkSub" desc="&gt;Reset Erf.sp&amp;Nachf." />
						<DOI name="TripOpnCmd" desc="Ausl./Ausschaltbefehl" />
						<DOI name="ClsCmd" desc="Einschaltbefehl" />
						<DOI name="CmdActv" desc="Befehl aktiv" />
						<DOI name="AlmSupp" desc="Meldungsunterdrück." />
						<DOI name="DefTr" desc="Endgült. Auslösebefehl" />
						<DOI name="SumSwARsA" desc="ΣIL1Aus">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI name="SumSwARsB" desc="ΣIL2Aus">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI name="SumSwARsC" desc="ΣIL3Aus">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI name="SwAphsA" desc="Auslösestrom L1">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwAphsB" desc="Auslösestrom L2">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwAphsC" desc="Auslösestrom L3">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwANeut" desc="Ausschaltstrom 3I0/IN">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwVphsA" desc="Auslösespannung L1">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwVphsB" desc="Auslösespannung L2">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwVphsC" desc="Auslösespannung L3">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CBOpnHrs" desc="LS-offen Stunden" />
						<DOI name="OpHrs" desc="Betriebsstunden" />
						<DOI name="AnnBrkVal" desc="Melden der Abschaltwerte">
							<DAI name="setVal">
								<Val>always</Val>
							</DAI>
						</DOI>
						<DOI name="BbpBlockDO" desc="SSS Ausl. Relais block." />
					</LN>
					<LN prefix="" lnClass="GAPC" inst="2" lnType="SIPROTEC5_1012" desc="Hand-Ein">
						<Private type="Siemens-MasterId">fef459b1-ebd6-47e3-8cd5-5e7a2f04042b</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Hand-Ein" />
						<DOI name="Input" desc="&gt;Eingang" />
						<DOI name="Detected" desc="Erkannt" />
						<DOI name="ActionTmms" desc="Wirkzeit">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="CbOpDrpDel" desc="LS offen Rückfallverz.">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1009" desc="Reset LED FG">
						<Private type="Siemens-MasterId">a4d27868-5877-48a9-9b72-135596268392</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="ResetIn" desc="&gt;LED rücksetzen" />
						<DOI name="LedTstOut" desc="LED rückgesetzt" />
						<DOI name="ResetCtl" desc="LEDs zurücksetzen" />
					</LN>
					<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_1013" desc="Steuerung">
						<Private type="Siemens-MasterId">108d055e-47d2-41d2-b61a-793b9cfabbc8</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Schalthoheit Vor-Ort" />
						<DOI name="Pos" desc="Befehl mit Rückmeld.">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sch.hoheit Schlüssel">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="LocSta" desc="Schalthoheit Station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthChk" desc="Prüfung der Schalthoheit">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="NomEqActl" desc="Prfg., ob Stellung erreicht">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="DblActBlk" desc="Prfg. Dppelbetätig.sperre">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="BlkByProt" desc="Prfg. Blockier. v. Schutz">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="OwnSwAuth" desc="Gerätespez. Schalth.prüf.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="EnaAuthID" desc="Spezif. Schalthoheit.">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI name="AuthIDLev" desc="Spezif. Schalth. gültig für">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI name="NumAuthID" desc="Anz. d. spez. Schalth.">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MltAuthID" desc="Mehrfache spez. Schalth.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuth" desc="Schalthoheit" />
						<DOI name="SwMod" desc="Schaltmodus" />
						<DOI name="SwAuthEna1" desc="Aktiv. Schlt.h. 1" />
						<DOI name="SwAuthEna2" desc="Aktiv. Schlt.h. 2" />
						<DOI name="SwAuthEna3" desc="Aktiv. Schlt.h. 3" />
						<DOI name="SwAuthEna4" desc="Aktiv. Schlt.h. 4" />
						<DOI name="SwAuthEna5" desc="Aktiv. Schlt.h. 5" />
					</LN>
					<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_1014" desc="Verriegelung">
						<Private type="Siemens-MasterId">1fc95fa5-3b52-4102-9629-0566bf3f5f9c</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Freig. Ausschaltung" />
						<DOI name="EnaCls" desc="&gt;Freig. Einschaltung" />
						<DOI name="EnaOpnFix" desc="&gt;Freig. Ausschlt.(fest)" />
						<DOI name="EnaClsFix" desc="&gt;Freig. Einsch. (fest)" />
					</LN>
					<LN prefix="CBT_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_CBT_3pol" desc="LS-Prüfung">
						<Private type="Siemens-MasterId">ed53f773-975e-4a71-a65c-70a7fdbcc537</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="StrTst3p" desc="3-pol. öffnen-schließen" />
						<DOI name="TstExec" desc="Testausführung" />
						<DOI name="TstTr" desc="Auslösebef. abgesetzt" />
						<DOI name="TstCls" desc="Einschaltb. abgesetzt" />
						<DOI name="TstCnc" desc="Test abgebrochen" />
					</LN>
				</LDevice>
				<LDevice desc="LS Höfer_GrBMW" inst="CB1_Fundamental">
					<Private type="Siemens-MasterId">ec35117a-0db5-4f99-b828-2dab4ebece32</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CB1_Fundamental/LLN0">
						<Private type="Siemens-MasterId">6bbd8f55-dc75-4a2d-8cdf-fe52e0467186</Private>
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Modus (steuerbar)" />
					</LN0>
					<LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_1015" desc="Grunds.">
						<Private type="Siemens-MasterId">ac93d853-c86b-48ab-87c7-241e99e99caa</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Upp">
							<SDI name="phsAB" desc="Upp:L12">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Upp:L23">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Upp:L31">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Uph">
							<SDI name="phsA" desc="Uph:L1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Uph:L2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Uph:L3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Uph:Sum">
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:L1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:L2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:L3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:Sum">
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ClcMth" desc="Berechnungsmethode">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI name="VneutC" desc="UN">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="AneutC" desc="IN">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Höfer" inst="Ln1">
					<Private type="Siemens-MasterId">ce5e78cb-c3d0-4eab-be5c-af27509f13b9</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1/LLN0">
						<Private type="Siemens-MasterId">cceb5de3-34af-4ffe-a870-d5058dfc2161</Private>
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Modus (steuerbar)" />
					</LN0>
					<LN prefix="" lnClass="ZLIN" inst="1" lnType="SIPROTEC5_1017" desc="Allgemein">
						<Private type="Siemens-MasterId">f4c1fca1-008f-46fe-986d-efcc5e6948b6</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="ZPsAng" desc="Leitungswinkel">
							<SDI name="setMag">
								<DAI name="f">
									<Val>85</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>89</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ARtgObj" desc="Nennstrom">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtgObj" desc="Nennspannung">
							<SDI name="setMag">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VARtgObj" desc="Nennscheinleistung">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10.3923054</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SysNeutPt" desc="Sternpunkt">
							<DAI name="setVal">
								<Val>ptcoil</Val>
							</DAI>
						</DOI>
						<DOI name="PQSign" desc="P, Q Vorzeichen">
							<DAI name="setVal">
								<Val>not reversed</Val>
							</DAI>
						</DOI>
						<DOI name="CPsPerKm" desc="Cb-Belag">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.015</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>F/km</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>µ</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CZerPerKm" desc="C0-Belag">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.015</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>F/km</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>µ</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LineReact" desc="X-Belag">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.0349999964</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm/km</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0003333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>6.333333</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LineLength" desc="Leitungslänge">
							<SDI name="setMag">
								<DAI name="f">
									<Val>9.14</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Km0Fact" desc="Km0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>8</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Km0FactAng" desc="Winkel (Km0)">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SatValA" desc="Schwellwert ISätt&gt;">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SatMod" desc="Sättigungserkennung">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="ParCmpRto" desc="Erdstr.verhältn. ParKomp">
							<SDI name="setMag">
								<DAI name="f">
									<Val>85</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>95</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SerCmp" desc="Reihenkompensation">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="XSerCap" desc="X Reihenkondensator">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" desc="Sammelmeldung">
						<Private type="Siemens-MasterId">08c707c4-0e30-440d-8763-97d5714fac48</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="Str" desc="Anregung" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1009" desc="Reset LED FG">
						<Private type="Siemens-MasterId">14cf6450-8935-44cc-a992-c0c754fe1b84</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="ResetIn" desc="&gt;LED rücksetzen" />
						<DOI name="LedTstOut" desc="LED rückgesetzt" />
						<DOI name="ResetCtl" desc="LEDs zurücksetzen" />
					</LN>
					<LN prefix="SE_" lnClass="RFLO" inst="1" lnType="SIPROTEC5_LNType_RFLO_SE" desc="Fehlerorter">
						<Private type="Siemens-MasterId">87b26d61-7fe2-4585-a2f5-12e820978b09</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="FltZ" desc="Fehlerimpedanz">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoop" desc="Fehlerschleife" />
						<DOI name="FltReact" desc="Fehlerreaktanz prim.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltReactSc" desc="Fehlerreaktanz sek.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltDis" desc="Fehlerdistanz">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltDisPct" desc="Fehlerdistanz in %">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="FLOTrgMod" desc="Start">
							<DAI name="setVal">
								<Val>withOp</Val>
							</DAI>
						</DOI>
						<DOI name="ParCmp" desc="Parallelleitungskomp.">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="LoadCmp" desc="Lastkompensation">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="FltRis" desc="Fehlerresistanz prim.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltRisSc" desc="Fehlerresistanz sek.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FLInvalid" desc="FLO ungültig" />
					</LN>
					<LN lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_confirm" desc="Drahtbr. Best." prefix="CF_">
						<Private type="Siemens-MasterId">ff709229-3736-444a-bf42-61199a56da02</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive" desc="Nicht wirksam" />
					</LN>
					<LN lnClass="SFFM" inst="1" lnType="SIPROTEC5_LNType_SFFM" desc="Msp.ausfl.erk" prefix="">
						<Private type="Siemens-MasterId">c751aff3-4183-4925-8835-7611bdcc15a4</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Funktion">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="FuseFail" desc="Störung" />
						<DOI name="TripolFail" desc="3ph.Feh.-Störung" />
						<DOI name="SO3polFail" desc="Zus.3ph.Feh.-Störung" />
						<DOI name="AsymDlFail" desc="Unsym.Feh.-Störung" />
						<DOI name="AsymFail" desc="Unsym.Feh.-unv.Stör." />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="TriPolMaxV" desc="3ph.Feh. - UL1,UL2,UL3&lt;">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>68</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TriPolMinA" desc="3ph.Feh. - Freig. Leiterst.">
							<SDI name="setMag">
								<DAI name="f">
									<Val>30.0000019</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TriPolDifA" desc="3ph.Feh. - Sprung Ltrstro.">
							<SDI name="setMag">
								<DAI name="f">
									<Val>30.0000019</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SO3polDlTm" desc="Zus.3ph.Feh. - Verzöger.">
							<DAI name="setVal">
								<Val>3000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="SO3polBlk" desc="Zuschalt. auf 3ph. Ausfall">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="AsymDlTm" desc="Unsy.Feh.-Verzögerung">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="DrpotDlTm" desc="Unsy.Feh.-Rückf.verz.">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="AsymIstDrp" desc="Unsy.Feh.-Rückf.b.Netzf.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Höfer_Dis gl1" inst="Ln1_21DistanceComp1">
					<Private type="Siemens-MasterId">76b6e9ef-7314-4944-a503-a4b6e1707ea4</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_21DistanceComp1/LLN0">
						<Private type="Siemens-MasterId">5ec3d853-bc65-4975-aa24-35d55ccc1fba</Private>
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Modus (steuerbar)" />
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1018" desc="Allgemein">
						<Private type="Siemens-MasterId">216dda28-9c12-402d-a68f-6e59edc1f9b9</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="Blk" desc="&gt;Blockierung Funktion" />
						<DOI name="ZPhGnd" desc="Z Ph-E">
							<SDI name="phsA" desc="Z Ph-E:L1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Z Ph-E:L2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Z Ph-E:L3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ZPhPh" desc="Z Ph-Ph">
							<SDI name="phsAB" desc="Z Ph-Ph:L12">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Z Ph-Ph:L23">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Z Ph-Ph:L31">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmCrit" desc="Start der Zonenzeiten">
							<DAI name="setVal">
								<Val>General pickup</Val>
							</DAI>
						</DOI>
						<DOI name="Stab3I0" desc="3I0 Anregestabilisierung">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.3</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="StrDlTm1Ph" desc="Anregeverzöger. 1-pol.">
							<DAI name="setVal">
								<Val>40</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI name="PhsPref" desc="Bevorzugung (L-L-E)">
							<DAI name="setVal">
								<Val>ACacyclic</Val>
							</DAI>
						</DOI>
						<DOI name="VmemPhsGnd" desc="Speicherpolarisation L-E">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VmemPhsPhs" desc="Speicherpolarisation(L-L)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VCrsPhsGnd" desc="Kreuzpolarisation (L-E)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VCrsPhsPhs" desc="Kreuzpolarisation (L-L)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="UnbalVPhPh" desc="Max. Unsymmetrie ULL">
							<SDI name="setMag">
								<DAI name="f">
									<Val>25</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="DISA_" lnClass="PTRC" inst="1" lnType="SIPROTEC5_1019" desc="Sammelmeldung">
						<Private type="Siemens-MasterId">0dc2c158-9139-4bfc-b47a-725cbca98fff</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="Str" desc="Anregung" />
						<DOI name="SelLoopAG" desc="Ausgew. Schleife L1E" />
						<DOI name="SelLoopBG" desc="Ausgew. Schleife L2E" />
						<DOI name="SelLoopCG" desc="Ausgew. Schleife L3E" />
						<DOI name="SelLoopAB" desc="Ausgew. Schleife L12" />
						<DOI name="SelLoopBC" desc="Ausgew. Schleife L23" />
						<DOI name="SelLoopCA" desc="Ausgew. Schleife L31" />
					</LN>
					<LN prefix="PU_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_DisImpedanceExcitation" desc="Impedanzanr.">
						<Private type="Siemens-MasterId">13c6874d-c705-4536-950e-7c88b67ec7f6</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="LodModPhG" desc="L-E-Lastausschnitt">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="RisLodPhG" desc="R Lastausschnitt (L-E)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>16.6666641</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngLodPhG" desc="Winkel Lastausschn (L-E)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>65</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LodModPhPh" desc="L-L-Lastausschnitt">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="RisLodPhPh" desc="R Lastausschnitt (L-L)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>13.3333321</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngLodPhPh" desc="Winkel Lastausschn (L-L)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>65</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="QUAD_" lnClass="PDIS" inst="1" lnType="SIPROTEC5_1020" desc="Z 1">
						<Private type="Siemens-MasterId">0e9763b7-86ad-4559-9d1f-08c16e69fea5</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Anregung" />
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="DirMod" desc="Richtungssinn">
							<DAI name="setVal">
								<Val>Forward</Val>
							</DAI>
						</DOI>
						<DOI name="PhDlTmms" desc="Verzögerung (mehrpol.)">
							<DAI name="setVal">
								<Val>400</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="GndDlTmms" desc="Verzögerung 1-pol.">
							<DAI name="setVal">
								<Val>400</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="X1" desc="X Reichweite">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.5999999769</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RisGndRch" desc="R (L-E)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.883333299325</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RisPhRch" desc="R (L-L)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.883333299325</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="K0Fact" desc="K0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>11</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="K0FactAng" desc="Winkel (K0)">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Stufe">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="BlkPhsGnd" desc="&gt;Block. L-E-Schleifen" />
						<DOI name="BlkPhsPhs" desc="&gt;Block. L-L-Schleifen" />
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="StrAG" desc="Anregung Schleife L1E" />
						<DOI name="StrBG" desc="Anregung Schleife L2E" />
						<DOI name="StrCG" desc="Anregung Schleife L3E" />
						<DOI name="StrAB" desc="Anregung Schleife L12" />
						<DOI name="StrBC" desc="Anregung Schleife L23" />
						<DOI name="StrCA" desc="Anregung Schleife L31" />
						<DOI name="OpTmExp" desc="Auslöseverz. abgelauf." />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Blk. Ausl. &amp; Fehleraufz.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="EmgMod" desc="Blockiert bei aktivem Diff">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. b. Einschaltstromerk.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="ZoneMod" desc="Arbeitsweise">
							<DAI name="setVal">
								<Val>all loops</Val>
							</DAI>
						</DOI>
						<DOI name="ZnRedAng" desc="Zonenabschrägung">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ZnResCmp" desc="Zonenspez. Erdimp.anp.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QUAD_" lnClass="PDIS" inst="2" lnType="SIPROTEC5_1020" desc="Z 1B">
						<Private type="Siemens-MasterId">c6f5e98e-e036-4168-b261-a87585424202</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Anregung" />
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="DirMod" desc="Richtungssinn">
							<DAI name="setVal">
								<Val>Forward</Val>
							</DAI>
						</DOI>
						<DOI name="PhDlTmms" desc="Verzögerung (mehrpol.)">
							<DAI name="setVal">
								<Val>50</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="GndDlTmms" desc="Verzögerung 1-pol.">
							<DAI name="setVal">
								<Val>50</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="X1" desc="X Reichweite">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.013999960961</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RisGndRch" desc="R (L-E)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.443999944406</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RisPhRch" desc="R (L-L)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.443999944406</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="K0Fact" desc="K0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>11</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="K0FactAng" desc="Winkel (K0)">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
