							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Stufe">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="BlkPhsGnd" desc="&gt;Block. L-E-Schleifen" />
						<DOI name="BlkPhsPhs" desc="&gt;Block. L-L-Schleifen" />
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="StrAG" desc="Anregung Schleife L1E" />
						<DOI name="StrBG" desc="Anregung Schleife L2E" />
						<DOI name="StrCG" desc="Anregung Schleife L3E" />
						<DOI name="StrAB" desc="Anregung Schleife L12" />
						<DOI name="StrBC" desc="Anregung Schleife L23" />
						<DOI name="StrCA" desc="Anregung Schleife L31" />
						<DOI name="OpTmExp" desc="Auslöseverz. abgelauf." />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Blk. Ausl. &amp; Fehleraufz.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="EmgMod" desc="Blockiert bei aktivem Diff">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. b. Einschaltstromerk.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="ZoneMod" desc="Arbeitsweise">
							<DAI name="setVal">
								<Val>all loops</Val>
							</DAI>
						</DOI>
						<DOI name="ZnRedAng" desc="Zonenabschrägung">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ZnResCmp" desc="Zonenspez. Erdimp.anp.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QUAD_" lnClass="PDIS" inst="3" lnType="SIPROTEC5_1020" desc="Z 2">
						<Private type="Siemens-MasterId">d4128805-5483-4fd4-b027-7c43e5791bf4</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Anregung" />
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="DirMod" desc="Richtungssinn">
							<DAI name="setVal">
								<Val>Forward</Val>
							</DAI>
						</DOI>
						<DOI name="PhDlTmms" desc="Verzögerung (mehrpol.)">
							<DAI name="setVal">
								<Val>600</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="GndDlTmms" desc="Verzögerung 1-pol.">
							<DAI name="setVal">
								<Val>600</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="X1" desc="X Reichweite">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.78666663638</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RisGndRch" desc="R (L-E)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.103333290855</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RisPhRch" desc="R (L-L)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.103333290855</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="K0Fact" desc="K0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>11</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="K0FactAng" desc="Winkel (K0)">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Stufe">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="BlkPhsGnd" desc="&gt;Block. L-E-Schleifen" />
						<DOI name="BlkPhsPhs" desc="&gt;Block. L-L-Schleifen" />
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="StrAG" desc="Anregung Schleife L1E" />
						<DOI name="StrBG" desc="Anregung Schleife L2E" />
						<DOI name="StrCG" desc="Anregung Schleife L3E" />
						<DOI name="StrAB" desc="Anregung Schleife L12" />
						<DOI name="StrBC" desc="Anregung Schleife L23" />
						<DOI name="StrCA" desc="Anregung Schleife L31" />
						<DOI name="OpTmExp" desc="Auslöseverz. abgelauf." />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Blk. Ausl. &amp; Fehleraufz.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="EmgMod" desc="Blockiert bei aktivem Diff">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. b. Einschaltstromerk.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="ZoneMod" desc="Arbeitsweise">
							<DAI name="setVal">
								<Val>all loops</Val>
							</DAI>
						</DOI>
						<DOI name="ZnRedAng" desc="Zonenabschrägung">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ZnResCmp" desc="Zonenspez. Erdimp.anp.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QUAD_" lnClass="PDIS" inst="4" lnType="SIPROTEC5_1020" desc="Z 3">
						<Private type="Siemens-MasterId">b57ef7aa-e5f8-47fa-9e83-361c26f63fb6</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Anregung" />
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="DirMod" desc="Richtungssinn">
							<DAI name="setVal">
								<Val>NonDirectional</Val>
							</DAI>
						</DOI>
						<DOI name="PhDlTmms" desc="Verzögerung (mehrpol.)">
							<DAI name="setVal">
								<Val>800</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="GndDlTmms" desc="Verzögerung 1-pol.">
							<DAI name="setVal">
								<Val>800</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="X1" desc="X Reichweite">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.90666663176</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RisGndRch" desc="R (L-E)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.243333285465</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RisPhRch" desc="R (L-L)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.243333285465</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="K0Fact" desc="K0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>11</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="K0FactAng" desc="Winkel (K0)">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Stufe">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="BlkPhsGnd" desc="&gt;Block. L-E-Schleifen" />
						<DOI name="BlkPhsPhs" desc="&gt;Block. L-L-Schleifen" />
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="StrAG" desc="Anregung Schleife L1E" />
						<DOI name="StrBG" desc="Anregung Schleife L2E" />
						<DOI name="StrCG" desc="Anregung Schleife L3E" />
						<DOI name="StrAB" desc="Anregung Schleife L12" />
						<DOI name="StrBC" desc="Anregung Schleife L23" />
						<DOI name="StrCA" desc="Anregung Schleife L31" />
						<DOI name="OpTmExp" desc="Auslöseverz. abgelauf." />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Blk. Ausl. &amp; Fehleraufz.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="EmgMod" desc="Blockiert bei aktivem Diff">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. b. Einschaltstromerk.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="ZoneMod" desc="Arbeitsweise">
							<DAI name="setVal">
								<Val>all loops</Val>
							</DAI>
						</DOI>
						<DOI name="ZnRedAng" desc="Zonenabschrägung">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ZnResCmp" desc="Zonenspez. Erdimp.anp.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PU_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_1021" desc="Überstromanr.">
						<Private type="Siemens-MasterId">2b2a40e6-90c2-4daa-bbe9-938c67ec826b</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Anregung" />
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="OpTmExp" desc="Auslöseverz. abgelauf." />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. b. Einschaltstromerk.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="PhStr2" desc="Iph&gt;&gt;">
							<SDI name="setMag">
								<DAI name="f">
									<Val>450</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>74.9600143</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OnePhStr" desc="Messung bei 1-ph. Anr.">
							<DAI name="setVal">
								<Val>Phase - Phase</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Blk. Ausl. &amp; Fehleraufz.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlForw" desc="Aus.Verz. bei. Anr. vorw.">
							<DAI name="setVal">
								<Val>1500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlNonDir" desc="Aus.Verz. bei jeder Anr.">
							<DAI name="setVal">
								<Val>2600</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PDIS" inst="5" lnType="SIPROTEC5_1020" desc="Z 4" prefix="QUAD_">
						<Private type="Siemens-MasterId">ce0ac068-6b9d-48d5-9756-96ce7f0eae4f</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2019-03-26 14:25:11</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Anregung" />
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="DirMod" desc="Richtungssinn">
							<DAI name="setVal">
								<Val>Forward</Val>
							</DAI>
						</DOI>
						<DOI name="PhDlTmms" desc="Verzögerung (mehrpol.)">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="GndDlTmms" desc="Verzögerung 1-pol.">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="X1" desc="X Reichweite">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.66666663</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RisGndRch" desc="R (L-E)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.66666663</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RisPhRch" desc="R (L-L)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.8333333</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="K0Fact" desc="K0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>11</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="K0FactAng" desc="Winkel (K0)">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Stufe">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="BlkPhsGnd" desc="&gt;Block. L-E-Schleifen" />
						<DOI name="BlkPhsPhs" desc="&gt;Block. L-L-Schleifen" />
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="StrAG" desc="Anregung Schleife L1E" />
						<DOI name="StrBG" desc="Anregung Schleife L2E" />
						<DOI name="StrCG" desc="Anregung Schleife L3E" />
						<DOI name="StrAB" desc="Anregung Schleife L12" />
						<DOI name="StrBC" desc="Anregung Schleife L23" />
						<DOI name="StrCA" desc="Anregung Schleife L31" />
						<DOI name="OpTmExp" desc="Auslöseverz. abgelauf." />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Blk. Ausl. &amp; Fehleraufz.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="EmgMod" desc="Blockiert bei aktivem Diff">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. b. Einschaltstromerk.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="ZoneMod" desc="Arbeitsweise">
							<DAI name="setVal">
								<Val>all loops</Val>
							</DAI>
						</DOI>
						<DOI name="ZnRedAng" desc="Zonenabschrägung">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ZnResCmp" desc="Zonenspez. Erdimp.anp.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Höfer_Ө&gt;-A1" inst="Ln1_49ThOverlA1">
					<Private type="Siemens-MasterId">42a1e85d-bd7d-4ccb-bf0a-54ffe9e085fa</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_49ThOverlA1/LLN0">
						<Private type="Siemens-MasterId">8ec4d11f-4c30-4761-8ce0-ae71bad97c38</Private>
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Modus (steuerbar)" />
					</LN0>
					<LN prefix="" lnClass="PTTR" inst="1" lnType="SIPROTEC5_1022" desc="Überl.schutz 1">
						<Private type="Siemens-MasterId">cda501fb-81c9-4676-82b3-2d13bc3f769e</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Anregung" />
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="AlmThm" desc="Thermische Warnung" />
						<DOI name="Blk" desc="&gt;Blockierung Stufe" />
						<DOI name="ConsTms1" desc="Thermische Zeitkonst.">
							<DAI name="setVal">
								<Val>900</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="DropoutVal" desc="Rückfallschw. Auslösem.">
							<SDI name="setMag">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RsThmRep" desc="&gt;Rücks. therm. Abbild" />
						<DOI name="EmgStr" desc="&gt;Notanlauf" />
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="OpAlmOnly" desc="Auslösung nur melden" />
						<DOI name="AlmA" desc="Stromwarnung" />
						<DOI name="TmsUtlCls" desc="Zeit bis Einschaltung">
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="TmsUtlTr" desc="Zeit bis Auslösung">
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="TmpRl1" desc="Überlast L1">
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="TmpRl2" desc="Überlast L2">
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="TmpRl3" desc="Überlast L3">
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="TmpRlMax" desc="Überlast Maximum">
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AEquiva1" desc="Äquivalenter Strom L1">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AEquiva2" desc="Äquivalenter Strom L2">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AEquiva3" desc="Äquivalenter Strom L3">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AEquivaMax" desc="Äquival. Strom max.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="AlmValA" desc="Stromwarnschwelle">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AlmValThm" desc="Thermische Warnschwelle">
							<SDI name="setMag">
								<DAI name="f">
									<Val>70</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="EmgDlTms" desc="Notanlauf Nachlaufzeit">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>15000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="KFctr" desc="K-Faktor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BigAVal" desc="Imax thermisch">
							<SDI name="setMag">
								<DAI name="f">
									<Val>750</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AMinCool" desc="Imin Abkühlung">
							<SDI name="setMag">
								<DAI name="f">
									<Val>75</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmpRise" desc="Übertemperatur bei Inenn">
							<SDI name="setMag">
								<DAI name="f">
									<Val>70</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>K</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SetMinTmp" desc="Minimaltemperatur">
							<SDI name="setMag">
								<DAI name="f">
									<Val>-20</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-55</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DefTmp" desc="Voreingest. Temperatur">
							<SDI name="setMag">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-55</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>55</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CoConsTms" desc="Abkühlzeitkonstante">
							<DAI name="setVal">
								<Val>900</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MemThmRep" desc="Speicherung therm. Abb.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BigABeh" desc="Verh. bei I&gt; Imax therm.">
							<DAI name="setVal">
								<Val>Limit</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Blk. Ausl. &amp; Fehleraufz.">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Höfer_I&gt;-A1" inst="Ln1_5051OC3phA1">
					<Private type="Siemens-MasterId">cca619d3-ef9d-489e-9e6f-42c61aec7c37</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_5051OC3phA1/LLN0">
						<Private type="Siemens-MasterId">12da9769-fdb3-440b-ade9-5eb13236c5f1</Private>
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Modus (steuerbar)" />
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1023" desc="Allgemein">
						<Private type="Siemens-MasterId">1a9f4000-b83e-41eb-a052-8aa4ea2f4eed</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="EmgcyMod" desc="Notbetrieb" />
						<DOI name="ActEmgMod" desc="&gt;Notbetrieb aktivieren" />
						<DOI name="EmgMod" desc="Notbetrieb">
							<DAI name="setVal">
								<Val>Caused by main prot. fct.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_1_3pol" desc="Sammelmeldung">
						<Private type="Siemens-MasterId">c2f9f06d-88d3-42c6-b28c-c0c6cdfbe2fb</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="Str" desc="Anregung" />
					</LN>
					<LN prefix="ID_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_1024" desc="UMZ I&gt;&gt;">
						<Private type="Siemens-MasterId">d333aec1-b86e-4f85-8819-99202f7e62e1</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Anregung" />
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="StrVal" desc="Schwellwert">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>1800</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms" desc="Rückfallverzögerung">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Stufe">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="StrDlTmms" desc="Anregeverzögerung">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="ActDynSet" desc="&gt;Dyn. Par. aktivieren" />
						<DOI name="BlkOpDlTm" desc="&gt;Block. Verz. &amp; Ausl." />
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="InrshBlkOp" desc="Einschaltstr.blk.Ausl." />
						<DOI name="DySgRc1CAc" desc="Dy.Par.AWE-Zyk.1ak" />
						<DOI name="DySgRc2CAc" desc="Dy.Par.AWE-Zyk.2ak" />
						<DOI name="DySgRc3CAc" desc="Dy.Par.AWE-Zyk.3ak" />
						<DOI name="DySgRG3CAc" desc="Dy.Pa.AWE Zyk.&gt;3akt." />
						<DOI name="DySgCLPAct" desc="Dyn.Par.Kalt.-Ein.akt." />
						<DOI name="DynSgBIAct" desc="Dyn.Par. BE aktiv" />
						<DOI name="DynBlkStr" desc="Dyn. Par. blk. Anreg." />
						<DOI name="OpTmExp" desc="Auslöseverz. abgelauf." />
						<DOI name="I0ElimIph" desc="I0El.Iph">
							<SDI name="phsA" desc="I0El.Iph:L1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="I0El.Iph:L2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="I0El.Iph:L3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Blk. Ausl. &amp; Fehleraufz.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="OnePoleOp" desc="1-polige Ausl. erlaubt">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="EnblDynSet" desc="Dynamische Parameter">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. b. Einschaltstromerk.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod" desc="Messverfahren">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI name="I0Elim" desc="I0-Elimination">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="DrpoutRat" desc="Rückfallverhältnis">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DynStRcONR" desc="EinflussAWE aus/n.bereit">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcONR" desc="Blockierung der Stufe">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc1C" desc="Einfluss AWE Zyklus 1">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc1C" desc="Blockierung der Stufe">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc1C" desc="Schwellwert">
							<SDI name="setMag">
								<DAI name="f">
									<Val>450.000031</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmRc1C" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc2C" desc="Einfluss AWE Zyklus 2">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc2C" desc="Blockierung der Stufe">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc2C" desc="Schwellwert">
							<SDI name="setMag">
								<DAI name="f">
									<Val>450.000031</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmRc2C" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc3C" desc="Einfluss AWE Zyklus 3">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc3C" desc="Blockierung der Stufe">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc3C" desc="Schwellwert">
							<SDI name="setMag">
								<DAI name="f">
									<Val>450.000031</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmRc3C" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="DynStRcG3C" desc="Einfluss AWE Zyklus &gt;3">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcG3C" desc="Blockierung der Stufe">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrVaRcG3C" desc="Schwellwert">
							<SDI name="setMag">
								<DAI name="f">
									<Val>450.000031</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTRcG3C" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetCLP" desc="Einfl. bei Kaltlast-Einsch.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgCLP" desc="Blockierung der Stufe">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValCLP" desc="Schwellwert">
							<SDI name="setMag">
								<DAI name="f">
									<Val>450.000031</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmCLP" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetBI" desc="Einfluss Binäreingang">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgBI" desc="Blockierung der Stufe">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValBI" desc="Schwellwert">
							<SDI name="setMag">
								<DAI name="f">
									<Val>450.000031</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmBI" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="ID_" lnClass="PTOC" inst="2" lnType="SIPROTEC5_1024" desc="UMZ I&gt;">
						<Private type="Siemens-MasterId">ce1d43c8-24ba-44f1-ad36-53a7e03cac7c</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Anregung" />
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="StrVal" desc="Schwellwert">
							<SDI name="setMag">
								<DAI name="f">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>1800</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms" desc="Rückfallverzögerung">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Stufe">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="StrDlTmms" desc="Anregeverzögerung">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="ActDynSet" desc="&gt;Dyn. Par. aktivieren" />
						<DOI name="BlkOpDlTm" desc="&gt;Block. Verz. &amp; Ausl." />
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="InrshBlkOp" desc="Einschaltstr.blk.Ausl." />
						<DOI name="DySgRc1CAc" desc="Dy.Par.AWE-Zyk.1ak" />
						<DOI name="DySgRc2CAc" desc="Dy.Par.AWE-Zyk.2ak" />
						<DOI name="DySgRc3CAc" desc="Dy.Par.AWE-Zyk.3ak" />
						<DOI name="DySgRG3CAc" desc="Dy.Pa.AWE Zyk.&gt;3akt." />
						<DOI name="DySgCLPAct" desc="Dyn.Par.Kalt.-Ein.akt." />
						<DOI name="DynSgBIAct" desc="Dyn.Par. BE aktiv" />
						<DOI name="DynBlkStr" desc="Dyn. Par. blk. Anreg." />
						<DOI name="OpTmExp" desc="Auslöseverz. abgelauf." />
						<DOI name="I0ElimIph" desc="I0El.Iph">
							<SDI name="phsA" desc="I0El.Iph:L1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="I0El.Iph:L2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="I0El.Iph:L3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Blk. Ausl. &amp; Fehleraufz.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="OnePoleOp" desc="1-polige Ausl. erlaubt">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="EnblDynSet" desc="Dynamische Parameter">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. b. Einschaltstromerk.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod" desc="Messverfahren">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI name="I0Elim" desc="I0-Elimination">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="DrpoutRat" desc="Rückfallverhältnis">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DynStRcONR" desc="EinflussAWE aus/n.bereit">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcONR" desc="Blockierung der Stufe">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc1C" desc="Einfluss AWE Zyklus 1">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc1C" desc="Blockierung der Stufe">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc1C" desc="Schwellwert">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmRc1C" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc2C" desc="Einfluss AWE Zyklus 2">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc2C" desc="Blockierung der Stufe">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc2C" desc="Schwellwert">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmRc2C" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc3C" desc="Einfluss AWE Zyklus 3">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc3C" desc="Blockierung der Stufe">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc3C" desc="Schwellwert">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmRc3C" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="DynStRcG3C" desc="Einfluss AWE Zyklus &gt;3">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcG3C" desc="Blockierung der Stufe">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrVaRcG3C" desc="Schwellwert">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTRcG3C" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetCLP" desc="Einfl. bei Kaltlast-Einsch.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgCLP" desc="Blockierung der Stufe">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValCLP" desc="Schwellwert">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmCLP" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetBI" desc="Einfluss Binäreingang">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgBI" desc="Blockierung der Stufe">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValBI" desc="Schwellwert">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmBI" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Höfer_IEE&gt;g1" inst="Ln1_67NsDirSensGFP1">
					<Private type="Siemens-MasterId">dfe1c471-07b5-41f0-93e0-c5f659b16129</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_67NsDirSensGFP1/LLN0">
						<Private type="Siemens-MasterId">a9e13c1f-df01-406c-a4d9-c7774a904200</Private>
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Modus (steuerbar)" />
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1025" desc="Allgemein">
						<Private type="Siemens-MasterId">16d9ab01-97ea-4436-8ce2-51f2671ef7a3</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="GndFault" desc="Erdschluss" />
						<DOI name="SensGFPAng" desc="Phi(I,U)">
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="FltExtDet" desc="Fehlerlösch. erkannt" />
						<DOI name="MeasWindow" desc="Position Messfenster" />
						<DOI name="I0active" desc="IN wirk">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="I0reactive" desc="IN blind">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="I0" desc="IN">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="V0" desc="U0">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Angle" desc="Phi(IN, U0)" />
						<DOI name="DecrTmmsV0" desc="Abklingzeit U0">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="minVal">
								<Val>30</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms" desc="Rückfallverzögerung">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="CTErrI1" desc="Kabelumbauwdl.-Strom 1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CTErrI2" desc="Kabelumbauwdl.-Strom 2">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CTErrF1" desc="Kabelubw. F1">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CTErrF2" desc="Kabelubw. F2">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_With_DirRouting_Op_3pol" desc="Sammelmeldung">
						<Private type="Siemens-MasterId">43ebefba-10fb-4857-b5f9-4009b0abcddc</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="Str" desc="Anregung" />
					</LN>
					<LN prefix="NS" lnClass="PTOV" inst="1" lnType="SIPROTEC5_1026" desc="U0&gt; 1">
						<Private type="Siemens-MasterId">5c5314eb-3425-48b1-8bce-aaa16f226f49</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Anregung" />
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="FaultyPhs" desc="Fehlerbehaftete Phase">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="Schwellwert">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5.99999952</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>3000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Stufe">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="OpTmExp" desc="Auslöseverz. abgelauf." />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Blk. Ausl. &amp; Fehleraufz.">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVMeasLs" desc="Blk. bei Messspg.ausfall">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="FaultPhsDt" desc="Best. erdschl.beh. Phase">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod" desc="Messverfahren">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI name="DrpoutRat" desc="Rückfallverhältnis">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="StrDlTmms" desc="Anregeverzögerung">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="VHealthPhs" desc="U&gt; fehlerfreie L-E-Spg.">
							<SDI name="setMag">
								<DAI name="f">
									<Val>14</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VFaultyPhs" desc="U&lt; fehlerbeh. L-E-Spg.">
							<SDI name="setMag">
								<DAI name="f">
									<Val>8.0000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="DNSR" lnClass="PTOC" inst="1" lnType="SIPROTEC5_1027" desc="3I0&gt; cos/sinφ1">
						<Private type="Siemens-MasterId">8f375684-a31b-4c35-8ef1-9cfb1abb6329</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Anregung" />
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="OpDlTmms" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>2000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="DirMod" desc="Richtungssinn">
							<DAI name="setVal">
								<Val>Forward</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Stufe">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpDlTm" desc="&gt;Block. Verz. &amp; Ausl." />
						<DOI name="GroundFault" desc="Erdschluss" />
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="InrshBlkOp" desc="Einschaltstr.blk.Ausl." />
						<DOI name="OpTmExp" desc="Auslöseverz. abgelauf." />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Blk. Ausl. &amp; Fehleraufz.">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVMeasLs" desc="Blk. bei Messspg.ausfall">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. b. Einschaltstromerk.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkAFltExt" desc="Blk.nach Fehlerlöschung">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="DirMeasMet" desc="Richtungsmessverfahren">
							<DAI name="setVal">
								<Val>CosPhi</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal3I0" desc="Schwellwert 3I0&gt;">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Minimum3I0" desc="Min.ger.3I0&gt; für Ri.Best.">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.8</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinimumV0" desc="Schwellwert U0&gt;">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5.99999952</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DirDetTmms" desc="Richt.-Best. Verzöger.">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="AngAlpha1" desc="α1 Einschr. Richtungsber.">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>15</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="AngAlpha2" desc="α2 Einschr. Richtungsber.">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>15</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="PhiCorr" desc="φ Korrektur">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-45</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>45</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DNSWP" lnClass="PTEF" inst="1" lnType="SIPROTEC5_LNType_dir_energy_trans" desc="Wischer 1">
						<Private type="Siemens-MasterId">c7ff0f49-69a0-4762-9ed1-01f0fda9f6f7</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Anregung" />
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="DirMod" desc="Richtungssinn">
							<DAI name="setVal">
								<Val>Forward</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Stufe">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="GroundFault" desc="Erdschluss" />
						<DOI name="OpTmExp" desc="Auslöseverz. abgelauf." />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Blk. Ausl. &amp; Fehleraufz.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVMeasLs" desc="Blk. bei Messspg.ausfall">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="BlkAFltExt" desc="Blk.nach Fehlerlöschung">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="OpFunction" desc="Auslösefunktionalität">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal3I0" desc="Schwellwert 3I0&gt; für Ausl.">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.8</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>96</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="StrValV0" desc="Schwellwert U0&gt;">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.000088</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms" desc="Rückfallverzögerung">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="MaxDriftV0" desc="Maximale betriebliche U0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.6000176</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="StrGft3I0" desc="Schwellwert 3I0&gt;">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>96</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="HAR_" lnClass="PTOV" inst="1" lnType="SIPROTEC5_LNType_V0_dir_harmonic" desc="U0&gt;ger.Harm.1">
						<Private type="Siemens-MasterId">73bfc5f2-c752-42ee-8bb9-ef5b943be93d</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-09-05 12:47:18</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Anregung" />
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="OpDlTmms" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Stufe">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="OpTmExp" desc="Auslöseverz. abgelauf." />
						<DOI name="GroundFault" desc="Erdschluss" />
						<DOI name="IUAngleHarm" desc="Phi(I,U) Harm.">
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="V0Harm" desc="U0 Harm.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="I0Harm" desc="3I0 Harm.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Blk. Ausl. &amp; Fehleraufz.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVMeasLs" desc="Blk. bei Messspg.ausfall">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="DirMod" desc="Richtungssinn">
							<DAI name="setVal">
								<Val>forward</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="HarmSlt" desc="Auswahl Harmonische">
							<DAI name="setVal">
								<Val>5th harmonic</Val>
							</DAI>
						</DOI>
						<DOI name="FwdSection" desc="Vorwärtsbereich +/-">
							<DAI name="setVal">
								<Val>80</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="I0SltHarm" desc="Min. 3I0&gt;-Harmonische">
							<SDI name="setMag">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinimumV0" desc="Schwellwert U0&gt;">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DirExtTmms" desc="Verläng. Richt.ergebnis">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="DirDetTmms" desc="Richt.-Best. Verzöger.">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="I0HarDrptRat" desc="3I0-Harm. Rückfallverh.">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.6</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpDlTm" desc="&gt;Block. Verz. &amp; Ausl." />
					</LN>
				</LDevice>
				<LDevice desc="Schutz Höfer_Energ" inst="Ln1_Energy">
					<Private type="Siemens-MasterId">25800b4d-2eaf-4c16-ac9d-90b3e97a5452</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_Energy/LLN0">
						<Private type="Siemens-MasterId">c6a04935-6a3f-4d04-899f-65bec79813c5</Private>
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Modus (steuerbar)" />
					</LN0>
					<LN prefix="XPRE_" lnClass="MMTR" inst="1" lnType="SIPROTEC5_LNType_MMTR_OpMeas_Energy_3ph" desc="Energie">
						<Private type="Siemens-MasterId">3556df93-cf28-4cb4-8e67-c9ed9ea04fa8</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="SupWh" desc="Wp+">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.000173205088</Val>
							</DAI>
						</DOI>
						<DOI name="SupVArh" desc="Wq+">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.000173205088</Val>
							</DAI>
						</DOI>
						<DOI name="DmdWh" desc="Wp-">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.000173205088</Val>
							</DAI>
						</DOI>
						<DOI name="DmdVArh" desc="Wq-">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.000173205088</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Höfer_GrSym" inst="Ln1_FundSymComp">
					<Private type="Siemens-MasterId">cbd47f71-61b2-46a4-afef-d42b353961be</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_FundSymComp/LLN0">
						<Private type="Siemens-MasterId">151ca3f7-fc2a-4045-a545-cfdd6cbb8f82</Private>
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Modus (steuerbar)" />
					</LN0>
					<LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_1015" desc="Grunds.">
						<Private type="Siemens-MasterId">7fe4152c-9bf8-454b-b984-dff788f69435</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Upp">
							<SDI name="phsAB" desc="Upp:L12">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Upp:L23">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Upp:L31">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Uph">
							<SDI name="phsA" desc="Uph:L1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Uph:L2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Uph:L3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Uph:Sum">
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:L1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:L2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:L3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:Sum">
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ClcMth" desc="Berechnungsmethode">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI name="VneutC" desc="UN">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="AneutC" desc="IN">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_1029" desc="Grunds.">
						<Private type="Siemens-MasterId">2cb74c9e-051a-4acd-ae91-09ebec85084e</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="ClcMth" desc="Berechnungsmethode">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI name="VxC" desc="U">
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="VsynxC" desc="Usy">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="ANparLnC" desc="IN p.Ltg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="AstarPtC" desc="IY Traf.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="AxC" desc="I">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="VneutC" desc="UN">
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="SeqV0" desc="Useq:0">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="XPRE_" lnClass="MSQI" inst="1" lnType="SIPROTEC5_1030" desc="Sym.km">
						<Private type="Siemens-MasterId">44369451-d034-48fe-b3f9-249a7f800465</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="SeqA" desc="Iseq">
							<SDI name="c1" desc="Iseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Iseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Iseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SeqV" desc="Useq">
							<SDI name="c1" desc="Useq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Useq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Useq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ClcMth" desc="Berechnungsmethode">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Höfer_BMW" inst="Ln1_OperationalValues">
					<Private type="Siemens-MasterId">7e1169cf-b4d7-49be-b1a5-1a015f950616</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_OperationalValues/LLN0">
						<Private type="Siemens-MasterId">6712d3e6-4d8b-4afc-85ba-9cc63a0b6fb0</Private>
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Modus (steuerbar)" />
					</LN0>
					<LN prefix="RPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_1031" desc="Eff.wert">
						<Private type="Siemens-MasterId">4acdd9a7-6da0-49b9-b76f-65f9ec9cbd6b</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Upp">
							<SDI name="phsAB" desc="Upp:L12">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Upp:L23">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Upp:L31">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Uph">
							<SDI name="phsA" desc="Uph:L1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Uph:L2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Uph:L3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Uph:Sum">
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:L1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:L2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:L3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:Sum">
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ClcMth" desc="Berechnungsmethode">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
						<DOI name="Vneut" desc="UN">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="Aneut" desc="IN">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="Eff.wert">
						<Private type="Siemens-MasterId">90cc5db5-b14a-4ad0-9ba6-62112a9abd55</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="ClcMth" desc="Berechnungsmethode">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
						<DOI name="ANparLn" desc="IN p.Ltg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="AstarPt" desc="IY Traf.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_1032" desc="Leistg.">
						<Private type="Siemens-MasterId">340c0352-fcc2-4d4c-a204-2c6f5ddab28a</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="P ges">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="Q ges">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA" desc="S ges">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="cosφ">
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="f">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="P">
							<SDI name="phsA" desc="P:L1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="P:L2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="P:L3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VAr" desc="Q">
							<SDI name="phsA" desc="Q:L1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Q:L2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Q:L3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VA" desc="S">
							<SDI name="phsA" desc="S:L1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="S:L2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="S:L3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ClcMth" desc="Berechnungsmethode">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Höfer_ProMon" inst="Ln1_ProcessMonitor">
					<Private type="Siemens-MasterId">76a7faf1-8b1a-46a3-b394-3eb9801ab8bd</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_ProcessMonitor/LLN0">
						<Private type="Siemens-MasterId">e3ceed4d-ad71-4ab0-90ad-54e15708eb57</Private>
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Modus (steuerbar)" />
					</LN0>
					<LN lnClass="ROPA" inst="1" lnType="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" desc="Stromkriterium" prefix="PROM_">
						<Private type="Siemens-MasterId">04f7ea1f-9ddf-4ee5-993b-4e1d7394da41</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive" desc="Nicht wirksam" />
					</LN>
					<LN lnClass="RSSR" inst="1" lnType="SIPROTEC5_LNType_RSSR_SwitchingStateRecognition" desc="Einschalterkn." prefix="PROM_">
						<Private type="Siemens-MasterId">e4074106-6c8c-4195-bde5-f327d8bc4269</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="DisCntrOpn" desc="&gt;Trennschalter offen" />
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="SwitchOn" desc="Einschaltung" />
						<DOI name="StateRecog" desc="Betriebsart">
							<DAI name="setVal">
								<Val>CB and I</Val>
							</DAI>
						</DOI>
						<DOI name="SITmCl" desc="Wirkzeit nach Einschalt.">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="MinTmSOTF" desc="Min. Zeit Abzweig offen">
							<DAI name="setVal">
								<Val>250</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="ROPD" inst="1" lnType="SIPROTEC5_LNType_ROPD_OpenPoleDetector" desc="1pol.offenErk." prefix="PROM_">
						<Private type="Siemens-MasterId">ed82529a-ea63-4098-b1cf-d39b245af8de</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="SPlDeadTm" desc="1-polig offen" />
						<DOI name="OpnPolDet" desc="Betriebsart">
							<DAI name="setVal">
								<Val>off</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Höfer_SaF 1" inst="Ln1_SwitchOntoFault">
					<Private type="Siemens-MasterId">a047c597-e7c3-4c5e-bcaa-fe2e9dadcfd0</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_SwitchOntoFault/LLN0">
						<Private type="Siemens-MasterId">cb1a8e3d-86a2-45a3-97ca-a1fa0349d925</Private>
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Modus (steuerbar)" />
					</LN0>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_With_DirRouting_Op_3pol" desc="Sammelmeldung">
						<Private type="Siemens-MasterId">cc21fa75-0537-4214-a199-574853b68ac8</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Auslösemeldung" />
						<DOI name="Str" desc="Anregung" />
					</LN>
					<LN lnClass="RSOF" inst="1" lnType="SIPROTEC5_LNType_RSOF" desc="Stufe 1" prefix="">
						<Private type="Siemens-MasterId">611e20ab-12cd-4050-a932-68c43ef5484a</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Stufe">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Anregung">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Auslösemeldung">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Blk. Ausl. &amp; Fehleraufz.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Auslöseverzögerung">
							<DAI name="setVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="E:ETH-BB-2FO" inst="Mod2">
					<Private type="Siemens-MasterId">4f5f1565-a3b9-48a1-835e-42089c33c0b7</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod2/LLN0">
						<Private type="Siemens-MasterId">010224b3-744f-429b-b0d3-21adaf809118</Private>
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Modus (steuerbar)" />
					</LN0>
				</LDevice>
				<LDevice desc="E:ETH-BB-2FO_Kan.1" inst="Mod2_Channel1">
					<Private type="Siemens-MasterId">58f129dc-b0c3-423b-ba66-5265226f4123</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod2_Channel1/LLN0">
						<Private type="Siemens-MasterId">4c941679-1218-43e7-9fd7-23a1baa8f3f4</Private>
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Modus (steuerbar)" />
					</LN0>
					<LN prefix="" lnClass="LCCH" inst="1" lnType="SIPROTEC5_1051" desc="IEC 61850-8-1">
						<Private type="Siemens-MasterId">d23b0e22-4018-49bb-b9f8-539e0bd2b485</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Kanal Lebenszeichen" />
						<DOI name="MQTTChLiv" desc="MQTT Kanal Lebensz." />
					</LN>
					<LN prefix="" lnClass="LCCH" inst="2" lnType="SIPROTEC5_LNType_LCCH_61850" desc="SNTP">
						<Private type="Siemens-MasterId">b0fd10d3-47a1-42d5-891f-a1f2434f7f0f</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Kanal Lebenszeichen" />
					</LN>
					<LN lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_RSTP" desc="RSTP" prefix="RSTP_">
						<Private type="Siemens-MasterId">f7025f65-eb71-4113-8dda-520f66f05799</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2019-03-22 08:14:50</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Kanal Lebenszeichen" />
						<DOI name="RedChLiv" desc="red. Kanal Lebensz." />
					</LN>
				</LDevice>
				<LDevice desc="AnDa" inst="PowS">
					<Private type="Siemens-MasterId">139e641d-3470-472e-a1e0-a2a3af29decb</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS/LLN0">
						<Private type="Siemens-MasterId">aceae8a8-76b4-44e2-850b-b2a2a2cf2f99</Private>
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Modus (steuerbar)" />
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" desc="Allgemein">
						<Private type="Siemens-MasterId">4a1b2f60-a95b-4bd2-9396-7dcc654ab375</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="PhaseRev" desc="&gt;Drehfeld umschalten" />
						<DOI name="InvPhases" desc="&gt;Phasen tauschen" />
						<DOI name="PhsSeq" desc="Drehfeldrichtung">
							<DAI name="setVal">
								<Val>ABC</Val>
							</DAI>
						</DOI>
						<DOI name="PhRevABC" desc="Drehfeld L1 L2 L3" />
						<DOI name="PhRevACB" desc="Drehfeld L1 L3 L2" />
						<DOI name="FOutOfRg" desc="Freq. n.im Arbeitsber." />
					</LN>
				</LDevice>
				<LDevice desc="AnDa_MSI3p1" inst="PowS_MeasPointI3ph1">
					<Private type="Siemens-MasterId">f7392c60-0133-461b-92b8-1480f868187e</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointI3ph1/LLN0">
						<Private type="Siemens-MasterId">4b6c3b92-8c0e-4dc9-9f62-3f412dc81f74</Private>
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Modus (steuerbar)" />
					</LN0>
					<LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1054" desc="I-Wandler 3-ph">
						<Private type="Siemens-MasterId">390856ac-6909-4fad-a7e7-6ee4143c6e78</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="InvertedPh" desc="Getauschte Phasen">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="CTConnect" desc="Stromwandleranschluss">
							<DAI name="setVal">
								<Val>3-phase + IN-separate</Val>
							</DAI>
						</DOI>
						<DOI name="CTSPInDir" desc="Sternpkt. in Richt.Ref.Obj">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgSec" desc="Nennstrom, sekundär">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasRange" desc="Strombereich">
							<DAI name="setVal">
								<Val>50 x IR</Val>
							</DAI>
						</DOI>
						<DOI name="AInternTyp" desc="Interner Stromwandlertyp">
							<DAI name="setVal">
								<Val>CT Protection Light</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgSecIN" desc="Nennstrom, sekundär">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasRgIN" desc="Strombereich">
							<DAI name="setVal">
								<Val>1.6 x IR</Val>
							</DAI>
						</DOI>
						<DOI name="AIntTypIN" desc="Interner Stromwandlertyp">
							<DAI name="setVal">
								<Val>CT Measurement Light</Val>
							</DAI>
						</DOI>
						<DOI name="KToRtgK" desc="Fehlerübergang">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ErrKToRtgK" desc="Wandlerfehler A">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ErrRtgK" desc="Wandlerfehler B">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MuIndex" desc="ID der Messstelle">
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Tracking" desc="Nachführen">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI name="InvPhABCur" desc="Phasen AB getauscht" />
						<DOI name="InvPhBCCur" desc="Phasen BC getauscht" />
						<DOI name="InvPhACCur" desc="Phasen AC getauscht" />
						<DOI name="AMeasRgIN2" desc="Strombereich">
							<DAI name="setVal">
								<Val>50 x IR</Val>
							</DAI>
						</DOI>
						<DOI name="AIntTypIN2" desc="Interner Stromwandlertyp">
							<DAI name="setVal">
								<Val>CT Protection Light</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="Stromwandler 1">
						<Private type="Siemens-MasterId">76952174-fc83-4af2-83e8-7379e897ad81</Private>
						<DOI name="Mod" desc="Modus (nur Status)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Nennstrom, primär">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Nennfrequenz">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Amplitudenkorrektur">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor" desc="Winkelkorrektur">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="Stromwandler 2">
						<Private type="Siemens-MasterId">dbc3d2ff-38db-45f0-aeaf-aef034e25cb0</Private>
						<DOI name="Mod" desc="Modus (nur Status)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Nennstrom, primär">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Nennfrequenz">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Amplitudenkorrektur">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor" desc="Winkelkorrektur">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="Stromwandler 3">
						<Private type="Siemens-MasterId">cda08529-9a4b-416d-bd7e-7b0b2f6f3e69</Private>
						<DOI name="Mod" desc="Modus (nur Status)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Nennstrom, primär">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Nennfrequenz">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Amplitudenkorrektur">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor" desc="Winkelkorrektur">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="Stromwandler 4">
						<Private type="Siemens-MasterId">f7bfb7fe-18db-47fe-b5b7-bdbabbc26d8a</Private>
						<DOI name="Mod" desc="Modus (nur Status)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Nennstrom, primär">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Nennfrequenz">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Amplitudenkorrektur">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor" desc="Winkelkorrektur">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" desc="Überw. Summe I" prefix="I_">
						<Private type="Siemens-MasterId">74d3a225-81a4-4a7f-87d2-82b78e964cf7</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Failure" desc="Störung" />
						<DOI name="Blk" desc="&gt;Blockierung Funktion">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Verzög. Störungsmeld.">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="SumAFactor" desc="Kennliniensteigung">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SumAThrld" desc="Schwellwert">
							<SDI name="setMag">
								<DAI name="f">
									<Val>30.0000019</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Drahtbr. Erk." prefix="TR_">
						<Private type="Siemens-MasterId">497ea3a4-d6dd-4372-b95a-1182f9941bb6</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="ResetBW" desc="&gt;Blockierung Funktion" />
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="PhABWsus" desc="L1 Drahtbr. vermutet" />
						<DOI name="PhBBWsus" desc="L2 Drahtbr. vermutet" />
						<DOI name="PhCBWsus" desc="L3 Drahtbr. vermutet" />
						<DOI name="PhABW" desc="L1 Drahtbruch" />
						<DOI name="PhBBW" desc="L2 Drahtbruch" />
						<DOI name="PhCBW" desc="L3 Drahtbruch" />
						<DOI name="BWsus" desc="Drahtbruch vermutet" />
						<DOI name="BrokenWire" desc="Drahtbruch bestätigt" />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="BlkMod" desc="Blockierungsbetriebsart">
							<DAI name="setVal">
								<Val>Blocking</Val>
							</DAI>
						</DOI>
						<DOI name="DltAblk" desc="Delta-Wert für Autoblock.">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.004</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Überw. Sym. I" prefix="I_">
						<Private type="Siemens-MasterId">b850b5de-ce2d-4233-b61b-c9160df5d743</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Funktion">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Failure" desc="Störung" />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Verzög. Störungsmeld.">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="BalLimit" desc="Schwellwert Freigabe">
							<SDI name="setMag">
								<DAI name="f">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BalFactor" desc="Schwellwert Min/Max">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Überw.Phsfol.I" prefix="I_">
						<Private type="Siemens-MasterId">c3f2226b-46ea-4683-82c0-f8c3ce6ea00e</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Funktion">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="Failure" desc="Störung" />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Verzög. Störungsmeld.">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="SADC" inst="1" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Über.ADW Sum.I" prefix="ISUM_">
						<Private type="Siemens-MasterId">d365081a-c0da-4e5a-8318-56bd22dfde89</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Funktion">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="Failure" desc="Störung" />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="AnDa_MSU3p1" inst="PowS_MeasPointV3ph1">
					<Private type="Siemens-MasterId">b6b90943-a729-436a-b759-aa3333071467</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointV3ph1/LLN0">
						<Private type="Siemens-MasterId">3df2658e-c89d-45ba-b43c-489b55e23ee0</Private>
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Modus (steuerbar)" />
					</LN0>
					<LN prefix="VT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" desc="U-Wandler 3-ph">
						<Private type="Siemens-MasterId">08fa6906-6aee-4ecc-a214-fe19f5ee125c</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="VTConnect" desc="Spg.wandleranschluss">
							<DAI name="setVal">
								<Val>3 ph-to-gnd volt. + VN</Val>
							</DAI>
						</DOI>
						<DOI name="InvertedPh" desc="Getauschte Phasen">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSec" desc="Nennspannung, sek.">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>230</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRatPhVddn" desc="Anpassfakt. Uph / UN">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MuIndex" desc="ID der Messstelle">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Tracking" desc="Nachführen">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI name="InvPhABVol" desc="Phasen AB getauscht" />
						<DOI name="InvPhBCVol" desc="Phasen BC getauscht" />
						<DOI name="InvPhACVol" desc="Phasen AC getauscht" />
					</LN>
					<LN prefix="" lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="Spannungswdl.1">
						<Private type="Siemens-MasterId">bb6f17c9-5801-4c08-90f6-05402e30f610</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg" desc="Nennspannung, primär">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Nennfrequenz">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Amplitudenkorrektur">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor" desc="Winkelkorrektur">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR" desc="Spannungswdl.2">
						<Private type="Siemens-MasterId">1b81421c-7227-42a3-b362-125234affca4</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg" desc="Nennspannung, primär">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Nennfrequenz">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Amplitudenkorrektur">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor" desc="Winkelkorrektur">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR" desc="Spannungswdl.3">
						<Private type="Siemens-MasterId">84efd50d-4b7d-42c1-bd30-f21ffd6a38c9</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg" desc="Nennspannung, primär">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Nennfrequenz">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Amplitudenkorrektur">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor" desc="Winkelkorrektur">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="4" lnType="SIPROTEC5_LNType_TVTR" desc="Spannungswdl.4">
						<Private type="Siemens-MasterId">d0066cf7-fef9-4848-b623-63f529d9ec23</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg" desc="Nennspannung, primär">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Nennfrequenz">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Amplitudenkorrektur">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor" desc="Winkelkorrektur">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_VolSumSV" desc="Überw. Summe U" prefix="U_">
						<Private type="Siemens-MasterId">e5bafe5e-6a68-47d1-9046-a4bdab8ea24d</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Failure" desc="Störung" />
						<DOI name="Blk" desc="&gt;Blockierung Funktion">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Verzög. Störungsmeld.">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="Schwellwert">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>34</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Überw. Sym. U" prefix="U_">
						<Private type="Siemens-MasterId">8e447a0f-b39b-4afc-a5e5-20c5694e275b</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Funktion">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Failure" desc="Störung" />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Verzög. Störungsmeld.">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="BalLimit" desc="Schwellwert Freigabe">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>34</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BalFactor" desc="Schwellwert Min/Max">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.75</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.58</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Überw.Phsfol.U" prefix="U_">
						<Private type="Siemens-MasterId">e36b6a62-6d0f-45cc-96f0-d3e95e24d7f3</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Blockierung Funktion">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive" desc="Nicht wirksam" />
						<DOI name="Failure" desc="Störung" />
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Verzög. Störungsmeld.">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="SFFM" inst="1" lnType="SIPROTEC5_LNType_SFFM_SMCB" desc="Spg.Wdl.-Stz.S" prefix="VTCB_">
						<Private type="Siemens-MasterId">346c6c6b-83a7-4efd-a432-754572c1f0ea</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="VTmcb" desc="&gt;Offen" />
						<DOI name="ProtDlTmms" desc="Reaktionszeit">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Rek" inst="Rec">
					<Private type="Siemens-MasterId">8668256a-0452-4569-b92b-545864b8d8d4</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Rec/LLN0">
						<Private type="Siemens-MasterId">8bf8f98a-5aa9-4f54-992d-6b8c4df460f0</Private>
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Modus (steuerbar)" />
					</LN0>
					<LN prefix="RCDG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="Allgemein">
						<Private type="Siemens-MasterId">f3a5407c-1e9f-403f-aad2-5ce694e73594</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GFLG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_GroundFaultLog" desc="Erdschlussmel.">
						<Private type="Siemens-MasterId">b5e6ebb4-1735-45d6-b643-f8fc35866ded</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="GflNum" desc="Fehler-Nummer" />
						<DOI name="GflFull" desc="Erdschl. Puffer ist voll" />
					</LN>
				</LDevice>
				<LDevice desc="Rek_StoRek" inst="Rec_FaultRecorder">
					<Private type="Siemens-MasterId">d1d4f529-c8ea-456b-81ec-8d7cdcfc4b52</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Rec_FaultRecorder/LLN0">
						<Private type="Siemens-MasterId">3fb861e3-dd81-41d8-a34b-97e2113805e6</Private>
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Modus (steuerbar)" />
					</LN0>
					<LN prefix="RCDR_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="Allgemein">
						<Private type="Siemens-MasterId">774ba5ea-9211-4781-869c-27a5cac18029</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="Mode" desc="Modus">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DEF_" lnClass="RDRE" inst="1" lnType="SIPROTEC5_LNType_RDRE_DEF" desc="Steuerung">
						<Private type="Siemens-MasterId">193c6b75-9299-4733-9d2a-22eb7174962a</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI name="RcdTrg" desc="Aufzeichnung starten" />
						<DOI name="MemRs" desc="Speicher zurücksetzen" />
						<DOI name="MemClr" desc="Speicher löschen" />
						<DOI name="RcdMade" desc="Aufzeichnung fertig" />
						<DOI name="FltNum" desc="Fehler-Nummer" />
						<DOI name="RcdStr" desc="Aufzeichnung gestart." />
						<DOI name="PreTmms" desc="Vorlaufzeit">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8000</Val>
							</DAI>
						</DOI>
						<DOI name="PstTmms" desc="Nachlaufzeit">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8000</Val>
							</DAI>
						</DOI>
						<DOI name="StrExt" desc="&gt;Externer Start" />
						<DOI name="ManTrg" desc="&gt;Manueller Start" />
						<DOI name="RcdStart" desc="Störfallaufzeichnung">
							<DAI name="setVal">
								<Val>Start with pickup</Val>
							</DAI>
						</DOI>
						<DOI name="RcdStore" desc="Speicherung">
							<DAI name="setVal">
								<Val>Store without release</Val>
							</DAI>
						</DOI>
						<DOI name="MaxTmms" desc="Max. Aufzeichnungsdauer">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>200</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>40000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ManTmms" desc="Man. Aufzeichnungszeit">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>200</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>40000</Val>
							</DAI>
						</DOI>
						<DOI name="SmpRate" desc="Abtastfrequenz">
							<DAI name="setVal">
								<Val>4 kHz</Val>
							</DAI>
						</DOI>
						<DOI name="FltLogFull" desc="Störfallpuffer ist voll" />
						<DOI name="CalcINChl" desc="Ber. Nullstromkanal">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
						<DOI name="CalcVNChl" desc="Ber. Nullsystemspg.kanal">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="LT Höfer" inst="Dc1">
					<Private type="Siemens-MasterId">2a53c853-d1d0-4e92-bba9-96d38c8419c6</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Dc1/LLN0">
						<Private type="Siemens-MasterId">a8d226af-cfa6-4285-b0ac-5be063afc545</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2019-03-26 10:25:05</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="CSWI" inst="1" lnType="SIPROTEC5_1013" desc="Steuerung" prefix="">
						<Private type="Siemens-MasterId">d18145e7-08df-44f8-b624-5a59a9cf0814</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2019-03-26 10:25:05</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Schalthoheit Vor-Ort" />
						<DOI name="Pos" desc="Befehl mit Rückmeld.">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sch.hoheit Schlüssel">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="LocSta" desc="Schalthoheit Station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthChk" desc="Prüfung der Schalthoheit">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="NomEqActl" desc="Prfg., ob Stellung erreicht">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="DblActBlk" desc="Prfg. Dppelbetätig.sperre">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="BlkByProt" desc="Prfg. Blockier. v. Schutz">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="OwnSwAuth" desc="Gerätespez. Schalth.prüf.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="EnaAuthID" desc="Spezif. Schalthoheit.">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI name="AuthIDLev" desc="Spezif. Schalth. gültig für">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI name="NumAuthID" desc="Anz. d. spez. Schalth.">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MltAuthID" desc="Mehrfache spez. Schalth.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuth" desc="Schalthoheit" />
						<DOI name="SwMod" desc="Schaltmodus" />
						<DOI name="SwAuthEna1" desc="Aktiv. Schlt.h. 1" />
						<DOI name="SwAuthEna2" desc="Aktiv. Schlt.h. 2" />
						<DOI name="SwAuthEna3" desc="Aktiv. Schlt.h. 3" />
						<DOI name="SwAuthEna4" desc="Aktiv. Schlt.h. 4" />
						<DOI name="SwAuthEna5" desc="Aktiv. Schlt.h. 5" />
					</LN>
					<LN lnClass="CILO" inst="1" lnType="SIPROTEC5_1014" desc="Verriegelung" prefix="">
						<Private type="Siemens-MasterId">fac906f5-a260-4be2-9059-5d406706fcbb</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2019-03-26 10:25:05</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Freig. Ausschaltung" />
						<DOI name="EnaCls" desc="&gt;Freig. Einschaltung" />
						<DOI name="EnaOpnFix" desc="&gt;Freig. Ausschlt.(fest)" />
						<DOI name="EnaClsFix" desc="&gt;Freig. Einsch. (fest)" />
					</LN>
					<LN lnClass="XSWI" inst="1" lnType="SIPROTEC5_1016" desc="Trennschalter" prefix="">
						<Private type="Siemens-MasterId">e1040d31-7395-4217-8561-21494eabf4c5</Private>
						<DOI name="Mod" desc="Modus (nur Status)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2019-03-26 10:25:05</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Schalthoheit Vor-Ort" />
						<DOI name="OpCnt" desc="S.sp.zä." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block. Ausschaltung" />
						<DOI name="BlkCls" desc="Block. der Einschalt." />
						<DOI name="SwTyp" desc="Schaltgerätetyp" />
						<DOI name="SetOpCnt" desc="Schaltspielwert">
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
						</DOI>
						<DOI name="AqBlk" desc="&gt;Erfassungssperre" />
						<DOI name="RsSwStat" desc="&gt;Reset Schaltstatistik" />
						<DOI name="RsAqBlkSub" desc="&gt;Reset Erf.sp&amp;Nachf." />
						<DOI name="OpnCmd" desc="Ausschaltbefehl" />
						<DOI name="ClsCmd" desc="Einschaltbefehl" />
						<DOI name="CmdActv" desc="Befehl aktiv" />
					</LN>
				</LDevice>
				<LDevice desc="ET Höfer" inst="Dc2">
					<Private type="Siemens-MasterId">27cbbc20-05f3-4c1b-931d-35ef356ba646</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Dc2/LLN0">
						<Private type="Siemens-MasterId">937a84a0-f59d-4f58-a368-0d4415b26d40</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2019-03-26 10:25:05</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="CSWI" inst="1" lnType="SIPROTEC5_1013" desc="Steuerung" prefix="">
						<Private type="Siemens-MasterId">d7df81ae-e979-4ed5-bd6a-cfc017a13a60</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2019-03-26 10:25:05</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Schalthoheit Vor-Ort" />
						<DOI name="Pos" desc="Befehl mit Rückmeld.">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sch.hoheit Schlüssel">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="LocSta" desc="Schalthoheit Station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthChk" desc="Prüfung der Schalthoheit">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="NomEqActl" desc="Prfg., ob Stellung erreicht">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="DblActBlk" desc="Prfg. Dppelbetätig.sperre">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="BlkByProt" desc="Prfg. Blockier. v. Schutz">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="OwnSwAuth" desc="Gerätespez. Schalth.prüf.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="EnaAuthID" desc="Spezif. Schalthoheit.">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI name="AuthIDLev" desc="Spezif. Schalth. gültig für">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI name="NumAuthID" desc="Anz. d. spez. Schalth.">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MltAuthID" desc="Mehrfache spez. Schalth.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuth" desc="Schalthoheit" />
						<DOI name="SwMod" desc="Schaltmodus" />
						<DOI name="SwAuthEna1" desc="Aktiv. Schlt.h. 1" />
						<DOI name="SwAuthEna2" desc="Aktiv. Schlt.h. 2" />
						<DOI name="SwAuthEna3" desc="Aktiv. Schlt.h. 3" />
						<DOI name="SwAuthEna4" desc="Aktiv. Schlt.h. 4" />
						<DOI name="SwAuthEna5" desc="Aktiv. Schlt.h. 5" />
					</LN>
					<LN lnClass="CILO" inst="1" lnType="SIPROTEC5_1014" desc="Verriegelung" prefix="">
						<Private type="Siemens-MasterId">3ee9f1e3-726b-486c-88a0-8d647a9b45e2</Private>
						<DOI name="Mod" desc="Modus (steuerbar)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2019-03-26 10:25:05</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Freig. Ausschaltung" />
						<DOI name="EnaCls" desc="&gt;Freig. Einschaltung" />
						<DOI name="EnaOpnFix" desc="&gt;Freig. Ausschlt.(fest)" />
						<DOI name="EnaClsFix" desc="&gt;Freig. Einsch. (fest)" />
					</LN>
					<LN lnClass="XSWI" inst="1" lnType="SIPROTEC5_1016" desc="Trennschalter" prefix="">
						<Private type="Siemens-MasterId">742b09a1-9314-430c-b104-66663cfd6bf0</Private>
						<DOI name="Mod" desc="Modus (nur Status)" />
						<DOI name="Beh" desc="Zustand" />
						<DOI name="Health" desc="Bereitschaft" />
						<DOI name="NamPlt" desc="Bezeichnung">
							<DAI name="configRev">
								<Val>2019-03-26 10:25:05</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Schalthoheit Vor-Ort" />
						<DOI name="OpCnt" desc="S.sp.zä." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block. Ausschaltung" />
						<DOI name="BlkCls" desc="Block. der Einschalt." />
						<DOI name="SwTyp" desc="Schaltgerätetyp" />
						<DOI name="SetOpCnt" desc="Schaltspielwert">
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
						</DOI>
						<DOI name="AqBlk" desc="&gt;Erfassungssperre" />
						<DOI name="RsSwStat" desc="&gt;Reset Schaltstatistik" />
						<DOI name="RsAqBlkSub" desc="&gt;Reset Erf.sp&amp;Nachf." />
						<DOI name="OpnCmd" desc="Ausschaltbefehl" />
						<DOI name="ClsCmd" desc="Einschaltbefehl" />
						<DOI name="CmdActv" desc="Befehl aktiv" />
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="SIPROTEC5_LNType_LTRK_Application" lnClass="LTRK">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V07.54.01_V06.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="SF6Druck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="SchutzPr" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="LSfall" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="Steuerspf" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="Motorspf" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V07.54.01_V06.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V07.54.01_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FG_Line_3ph" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V07.54.01_V02.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V07.54.01_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_1_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V07.54.01_V02.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V07.54.01_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_With_DirRouting_Op_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V07.54.01_V02.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_V07.54.01_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMTR_OpMeas_Energy_3ph" lnClass="MMTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00" />
			<DO name="SupWh" type="SIPROTEC5_DOType_BCR_V07.54.01_V07.30.00" />
			<DO name="SupVArh" type="SIPROTEC5_DOType_BCR_V07.54.01_V07.30.00" />
			<DO name="DmdWh" type="SIPROTEC5_DOType_BCR_V07.54.01_V07.30.00" />
			<DO name="DmdVArh" type="SIPROTEC5_DOType_BCR_V07.54.01_V07.30.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LCCH_61850" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00" />
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LCCH_RSTP" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00" />
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00" />
			<DO name="RedChLiv" type="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1004" lnClass="LLN0">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_Test_with_InitVal_V07.54.01_V07.50.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V07.54.01_V02.00.00" />
			<DO name="LEDRs" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V07.54.01_V04.00.00" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="MltLev" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="ProtOnOff" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="FnctLO" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="SwAuthEna1" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.54.01_V07.50.00" />
			<DO name="SwAuthEna2" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.54.01_V07.50.00" />
			<DO name="SwAuthEna3" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.54.01_V07.50.00" />
			<DO name="SwAuthEna4" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.54.01_V07.50.00" />
			<DO name="SwAuthEna5" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.54.01_V07.50.00" />
			<DO name="LedTstStrt" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="FloOn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="FloOff" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="SGChoiceB1" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="SGChoiceB2" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="SGChoiceB3" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="HealthDev" type="SIPROTEC5_DOType_ENS_Health_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="LedTstOut" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="FloCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="FloState" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="SwAuth" type="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="SwMod" type="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="ActiveSG" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V07.54.01_V07.40.00" />
			<DO name="ResCmpFmt" type="SIPROTEC5_DOType_ENG_TextList_ResCmpFmt_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="NumAuthID" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="EnTestMod" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="RelBoOnTst" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="ResvTms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1007" lnClass="CALH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00" />
			<DO name="GrAlm" type="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00" />
			<DO name="GrWrn" type="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00" />
			<DO name="GrInd" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="GrIndIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="GrWrnIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="GrAlmIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1008" lnClass="LTIM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00" />
			<DO name="TmDT" type="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00" />
			<DO name="TmOfsTmm" type="SIPROTEC5_DOType_ING_INT32_edit_V07.54.01_V07.30.00" />
			<DO name="TmUseDT" type="SIPROTEC5_DOType_SPG_edit_V07.54.01_V04.00.00" />
			<DO name="ClkSetMan" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="TmOfsDT" type="SIPROTEC5_DOType_ASG_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="DateFormat" type="SIPROTEC5_DOType_ENG_TextList_DateFormat_edit_with_dataNs_V07.54.01_V04.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1009" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00" />
			<DO name="ResetIn" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="LedTstOut" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="ResetCtl" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_dataNs_V07.54.01_V04.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00" />
			<DO name="ARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="VRtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="PoleOpenA" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="OpModeRBRF" type="SIPROTEC5_DOType_ENG_TextList_OpModeRBRF_with_dataNs_V07.54.01_V04.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1012" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.54.01_V04.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.54.01_V06.00.00" />
			<DO name="Input" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="Detected" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="ActionTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="CbOpDrpDel" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1013" lnClass="CSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_CSWI_Pos_V07.54.01_V07.50.00" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_and_dataNs_V07.54.01_V07.50.00" />
			<DO name="SwAuthChk" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_Advanced_edit_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="NomEqActl" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="DblActBlk" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="BlkByProt" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="OwnSwAuth" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="NumAuthID" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="SwAuth" type="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="SwMod" type="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="SwAuthEna1" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.54.01_V07.50.00" />
			<DO name="SwAuthEna2" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.54.01_V07.50.00" />
			<DO name="SwAuthEna3" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.54.01_V07.50.00" />
			<DO name="SwAuthEna4" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.54.01_V07.50.00" />
			<DO name="SwAuthEna5" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.54.01_V07.50.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1014" lnClass="CILO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00" />
			<DO name="EnaOpn" type="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00" />
			<DO name="EnaCls" type="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00" />
			<DO name="EnaOpnFix" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="EnaClsFix" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_CBT_3pol" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00" />
			<DO name="StrTst3p" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.54.01_V07.50.00" />
			<DO name="TstExec" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstExec_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="TstTr" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstTr_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="TstCls" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstCls_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="TstCnc" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstCnc_with_dataNs_V07.54.01_V07.50.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1015" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00" />
			<DO name="PPV" type="SIPROTEC5_DOType_DEL_V07.54.01_V07.50.00" />
			<DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_V07.54.01_V07.50.00" />
			<DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_V07.54.01_V07.50.00" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="VneutC" type="SIPROTEC5_DOType_CMV_with_dataNs_V07.54.01_V07.50.00" />
			<DO name="AneutC" type="SIPROTEC5_DOType_CMV_with_dataNs_V07.54.01_V07.50.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1016" lnClass="XSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V07.54.01_V02.00.00" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V07.54.01_V06.00.00" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V07.54.01_V02.00.00" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V07.54.01_V02.00.00" />
			<DO name="SwTyp" type="SIPROTEC5_DOType_ENS_SwitchType_V07.54.01_V02.00.00" />
			<DO name="SetOpCnt" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="AqBlk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="RsSwStat" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="RsAqBlkSub" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="OpnCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="ClsCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="CmdActv" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1017" lnClass="ZLIN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00" />
			<DO name="ZPsAng" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V07.54.01_V07.30.00" />
			<DO name="ARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="VRtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="VARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="SysNeutPt" type="SIPROTEC5_DOType_ENG_TextList_System_Neutralpoint_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="PQSign" type="SIPROTEC5_DOType_ENG_TextList_PQ_Sign_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="CPsPerKm" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="CZerPerKm" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="LineReact" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="LineLength" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="Km0Fact" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="Km0FactAng" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="SatValA" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="SatMod" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="ParCmpRto" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="SerCmp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="XSerCap" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SBWS_BW_confirm" lnClass="SBWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V07.54.01_V06.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RFLO_SE" lnClass="RFLO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.54.01_V04.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00" />
			<DO name="FltZ" type="SIPROTEC5_DOType_CMV_dupd_V07.54.01_V07.30.00" />
			<DO name="FltLoop" type="SIPROTEC5_DOType_ENS_FltLoop_V07.54.01_V04.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="FLOTrgMod" type="SIPROTEC5_DOType_ENG_TextList_PickupTrip_FL_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="ParCmp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="LoadCmp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="FltRis" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="FltReact" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="FltRisSc" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="FltReactSc" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="FltDis" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="FltDisPct" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="FLInvalid" type="SIPROTEC5_DOType_ENS_FloInvalid_with_dataNs_V07.54.01_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SFFM" lnClass="SFFM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V07.54.01_V06.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="FuseFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="TripolFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="SO3polFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="AsymDlFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="AsymFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="TriPolMaxV" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="TriPolMinA" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="TriPolDifA" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="SO3polDlTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="SO3polBlk" type="SIPROTEC5_DOType_ENG_TextList_On_Off_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="AsymDlTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="DrpotDlTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="AsymIstDrp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1018" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.54.01_V06.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="ZPhGnd" type="SIPROTEC5_DOType_WYE_ABC_with_dataNs_V07.54.01_V07.50.00" />
			<DO name="ZPhPh" type="SIPROTEC5_DOType_DEL_with_dataNs_V07.54.01_V07.50.00" />
			<DO name="OpDlTmCrit" type="SIPROTEC5_DOType_ENG_TextList_OpDlTmCrit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="Stab3I0" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="StrDlTm1Ph" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="PhsPref" type="SIPROTEC5_DOType_ENG_TextList_PhsPref_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="VmemPhsGnd" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="VmemPhsPhs" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="VCrsPhsGnd" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="VCrsPhsPhs" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="UnbalVPhPh" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1019" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V07.54.01_V02.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V07.54.01_V02.00.00" />
			<DO name="SelLoopAG" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00" />
			<DO name="SelLoopBG" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00" />
			<DO name="SelLoopCG" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00" />
			<DO name="SelLoopAB" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00" />
			<DO name="SelLoopBC" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00" />
			<DO name="SelLoopCA" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_DisImpedanceExcitation" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00" />
			<DO name="LodModPhG" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="RisLodPhG" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="AngLodPhG" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="LodModPhPh" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="RisLodPhPh" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="AngLodPhPh" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1020" lnClass="PDIS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.54.01_V04.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V07.54.01_V02.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V07.54.01_V02.00.00" />
			<DO name="DirMod" type="SIPROTEC5_DOType_ENG_TextList_Dis_DirMod_V07.54.01_V04.00.00" />
			<DO name="PhDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.54.01_V07.30.00" />
			<DO name="GndDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.54.01_V07.30.00" />
			<DO name="X1" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V07.54.01_V07.30.00" />
			<DO name="RisGndRch" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V07.54.01_V07.30.00" />
			<DO name="RisPhRch" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V07.54.01_V07.30.00" />
			<DO name="K0Fact" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V07.54.01_V07.30.00" />
			<DO name="K0FactAng" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V07.54.01_V07.30.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="BlkPhsGnd" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="BlkPhsPhs" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="StrAG" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00" />
			<DO name="StrBG" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00" />
			<DO name="StrCG" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00" />
			<DO name="StrAB" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00" />
			<DO name="StrBC" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00" />
			<DO name="StrCA" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="EmgMod" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="ZoneMod" type="SIPROTEC5_DOType_ENG_TextList_ZoneMod_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="ZnRedAng" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="ZnResCmp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1021" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V07.54.01_V02.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V07.54.01_V02.00.00" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="PhStr2" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="OnePhStr" type="SIPROTEC5_DOType_ENG_TextList_IncludePhase_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="OpDlForw" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="OpDlNonDir" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1022" lnClass="PTTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.54.01_V04.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V07.54.01_V02.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V07.54.01_V02.00.00" />
			<DO name="AlmThm" type="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.54.01_V06.00.00" />
			<DO name="ConsTms1" type="SIPROTEC5_DOType_ING_INT32_edit_V07.54.01_V07.30.00" />
			<DO name="DropoutVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V07.54.01_V07.30.00" />
			<DO name="RsThmRep" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="EmgStr" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="OpAlmOnly" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="AlmA" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="TmsUtlCls" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00" />
			<DO name="TmsUtlTr" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00" />
			<DO name="TmpRl1" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00" />
			<DO name="TmpRl2" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00" />
			<DO name="TmpRl3" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00" />
			<DO name="TmpRlMax" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00" />
			<DO name="AEquiva1" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00" />
			<DO name="AEquiva2" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00" />
			<DO name="AEquiva3" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00" />
			<DO name="AEquivaMax" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="AlmValA" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="AlmValThm" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="EmgDlTms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="KFctr" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="BigAVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="AMinCool" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="TmpRise" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="SetMinTmp" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="DefTmp" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="CoConsTms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="MemThmRep" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="BigABeh" type="SIPROTEC5_DOType_ENG_TextList_BigABeh_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1023" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.54.01_V04.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00" />
			<DO name="ActEmgMod" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="EmgcyMod" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="EmgMod" type="SIPROTEC5_DOType_ENG_TextList_EmgMod_with_dataNs_V07.54.01_V04.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1024" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.54.01_V04.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V07.54.01_V02.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V07.54.01_V02.00.00" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V07.54.01_V07.30.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.54.01_V07.30.00" />
			<DO name="RsDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.54.01_V07.30.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="StrDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="ActDynSet" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="DySgRc1CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="DySgRc2CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="DySgRc3CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="DySgRG3CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="DySgCLPAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="DynSgBIAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="DynBlkStr" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="I0ElimIph" type="SIPROTEC5_DOType_WYE_ABC_mag_with_dataNs_V07.54.01_V07.50.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="OnePoleOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="EnblDynSet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="I0Elim" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="DrpoutRat" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="DynStRcONR" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="BlkStRcONR" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="DynSetRc1C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="BlkStgRc1C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="StrValRc1C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="OpDlTmRc1C" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="DynSetRc2C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="BlkStgRc2C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="StrValRc2C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="OpDlTmRc2C" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="DynSetRc3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="BlkStgRc3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="StrValRc3C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="OpDlTmRc3C" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="DynStRcG3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="BlkStRcG3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="StrVaRcG3C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="OpDlTRcG3C" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="DynSetCLP" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="BlkStgCLP" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="StrValCLP" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="OpDlTmCLP" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="DynSetBI" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="BlkStgBI" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="StrValBI" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="OpDlTmBI" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1025" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.54.01_V04.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00" />
			<DO name="SensGFPAng" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00" />
			<DO name="GndFault" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00" />
			<DO name="FltExtDet" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="MeasWindow" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="I0active" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="I0reactive" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="I0" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="V0" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="Angle" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="DecrTmmsV0" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="RsDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="CTErrI1" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="CTErrI2" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="CTErrF1" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="CTErrF2" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1026" lnClass="PTOV">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.54.01_V04.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_V07.54.01_V02.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V07.54.01_V02.00.00" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V07.54.01_V07.30.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.54.01_V07.30.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="FaultyPhs" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="BlkVMeasLs" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="FaultPhsDt" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_V0_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="DrpoutRat" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="StrDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="VHealthPhs" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="VFaultyPhs" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1027" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.54.01_V04.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_V07.54.01_V02.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V07.54.01_V02.00.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.54.01_V07.30.00" />
			<DO name="DirMod" type="SIPROTEC5_DOType_ENG_TextList_OCP_DirMod_V07.54.01_V04.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="GroundFault" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="BlkVMeasLs" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="BlkAFltExt" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="DirMeasMet" type="SIPROTEC5_DOType_ENG_TextList_Cos_Sin_Phi_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="StrVal3I0" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="Minimum3I0" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="MinimumV0" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="DirDetTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="AngAlpha1" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="AngAlpha2" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="PhiCorr" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_V0_dir_harmonic" lnClass="PTOV">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.54.01_V04.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_V07.54.01_V02.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V07.54.01_V02.00.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.54.01_V07.30.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="GroundFault" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00" />
			<DO name="IUAngleHarm" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00" />
			<DO name="V0Harm" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00" />
			<DO name="I0Harm" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="BlkVMeasLs" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="DirMod" type="SIPROTEC5_DOType_ENG_TextList_OVP_DirMod_NonDir_Forward_Reverse_with_dataNs_V07.54.01_V07.50.00" />
			<DO name="HarmSlt" type="SIPROTEC5_DOType_ENG_TextList_FrequencySelection_with_dataNs_V07.54.01_V07.50.00" />
			<DO name="FwdSection" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="I0SltHarm" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="MinimumV0" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="DirExtTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="DirDetTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="I0HarDrptRat" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1029" lnClass="MMXN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="VxC" type="SIPROTEC5_DOType_CMV_with_dataNs_V07.54.01_V07.50.00" />
			<DO name="VsynxC" type="SIPROTEC5_DOType_CMV_with_dataNs_V07.54.01_V07.50.00" />
			<DO name="ANparLnC" type="SIPROTEC5_DOType_CMV_with_dataNs_V07.54.01_V07.50.00" />
			<DO name="AstarPtC" type="SIPROTEC5_DOType_CMV_with_dataNs_V07.54.01_V07.50.00" />
			<DO name="AxC" type="SIPROTEC5_DOType_CMV_with_dataNs_V07.54.01_V07.50.00" />
			<DO name="VneutC" type="SIPROTEC5_DOType_CMV_with_dataNs_V07.54.01_V07.50.00" />
			<DO name="SeqV0" type="SIPROTEC5_DOType_CMV_with_dataNs_V07.54.01_V07.50.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1030" lnClass="MSQI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00" />
			<DO name="SeqA" type="SIPROTEC5_DOType_SEQ_V07.54.01_V07.50.00" />
			<DO name="SeqV" type="SIPROTEC5_DOType_SEQ_V07.54.01_V07.50.00" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V07.54.01_V04.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1031" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00" />
			<DO name="PPV" type="SIPROTEC5_DOType_DEL_mag_V07.54.01_V07.50.00" />
			<DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V07.54.01_V07.50.00" />
			<DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V07.54.01_V07.50.00" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="Vneut" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00" />
			<DO name="Aneut" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" lnClass="MMXN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="ANparLn" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00" />
			<DO name="AstarPt" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1032" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00" />
			<DO name="TotW" type="SIPROTEC5_DOType_MV_Float_V07.54.01_V07.50.00" />
			<DO name="TotVAr" type="SIPROTEC5_DOType_MV_Float_V07.54.01_V07.50.00" />
			<DO name="TotVA" type="SIPROTEC5_DOType_MV_Float_V07.54.01_V07.50.00" />
			<DO name="TotPF" type="SIPROTEC5_DOType_MV_Float_V07.54.01_V07.50.00" />
			<DO name="Hz" type="SIPROTEC5_DOType_MV_Float_V07.54.01_V07.50.00" />
			<DO name="W" type="SIPROTEC5_DOType_WYE_ABC_mag_V07.54.01_V07.50.00" />
			<DO name="VAr" type="SIPROTEC5_DOType_WYE_ABC_mag_V07.54.01_V07.50.00" />
			<DO name="VA" type="SIPROTEC5_DOType_WYE_ABC_mag_V07.54.01_V07.50.00" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V07.54.01_V04.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" lnClass="ROPA">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RSSR_SwitchingStateRecognition" lnClass="RSSR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="DisCntrOpn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="SwitchOn" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="StateRecog" type="SIPROTEC5_DOType_ENG_TextList_StateRecognition_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="SITmCl" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="MinTmSOTF" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ROPD_OpenPoleDetector" lnClass="ROPD">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="SPlDeadTm" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="OpnPolDet" type="SIPROTEC5_DOType_ENG_TextList_OpenPoleDetector_with_dataNs_V07.54.01_V04.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RSOF" lnClass="RSOF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V07.54.01_V06.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00" />
			<DO name="PhaseRev" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="InvPhases" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="PhsSeq" type="SIPROTEC5_DOType_ENG_TextList_PhsSeq_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="PhRevABC" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="PhRevACB" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="FOutOfRg" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SBWS_BW_Tr" lnClass="SBWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V07.54.01_V06.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="ResetBW" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="PhABWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="PhBBWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="PhCBWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="PhABW" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="PhBBW" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="PhCBW" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="BWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="BrokenWire" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="BlkMod" type="SIPROTEC5_DOType_ENG_TextList_BlkMod_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="DltAblk" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SSYM_CurBalSV" lnClass="SSYM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V07.54.01_V06.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="BalLimit" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="BalFactor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" lnClass="SPSQ">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V07.54.01_V06.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SSUM_SlowCurSumSV" lnClass="SSUM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V07.54.01_V06.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="SumAFactor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="SumAThrld" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SADC_FastCurSumSV" lnClass="SADC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V07.54.01_V06.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00" />
			<DO name="VTConnect" type="SIPROTEC5_DOType_ENG_TextList_VTConnect_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="InvertedPh" type="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="VRtgSec" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="VRatPhVddn" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="MuIndex" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="Tracking" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="InvPhABVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="InvPhBCVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="InvPhACVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SSUM_VolSumSV" lnClass="SSUM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V07.54.01_V06.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SFFM_SMCB" lnClass="SFFM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V07.54.01_V06.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V07.54.01_V04.00.00" />
			<DO name="VTmcb" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="ProtDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_RECORDING" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V07.54.01_V04.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_GroundFaultLog" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="GflNum" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="GflFull" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.54.01_V07.30.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LPHD_Application" lnClass="LPHD">
			<DO name="PhyNam" type="SIPROTEC5_DOType_DPL_V07.54.01_V02.00.00" />
			<DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="Proxy" type="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00" />
			<DO name="PwrUp" type="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00" />
			<DO name="Sim" type="SIPROTEC5_DOType_SPC_controllable_with_dataNs_V07.80.17_V07.00.00" />
			<DO name="OpTmh" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="GoStop" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="LifeCon" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="BatFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="ClkFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="ErrMeasT" type="SIPROTEC5_DOType_ENS_ErrMeasT_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="ErrComp" type="SIPROTEC5_DOType_ENS_ErrComp_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="ErrOffset" type="SIPROTEC5_DOType_ENS_ErrOffset_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="DigsiAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="SimuMode" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="CommMode" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="ErrMemory" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="AuxPwrFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="Logon" type="SIPROTEC5_DOType_ENS_Login_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="CybSecEvt" type="SIPROTEC5_DOType_ENS_CyberSecEvent_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="MsgLost" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="ChtBlk" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="FlshDskHth" type="SIPROTEC5_DOType_ENS_Health_with_dataNs_V07.54.01_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_Trip_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00" />
			<DO name="Tr" type="SIPROTEC5_DOType_ACT_3pol_V07.54.01_V02.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V07.54.01_V02.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V07.54.01_V02.00.00" />
			<DO name="TrpBbpDiff" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="TrpBbpBFP" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="TrpBbpExt" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="ResetTrip" type="SIPROTEC5_DOType_ENG_TextList_ResetTrip_edit_and_dataNs_V07.54.01_V04.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_XCBR_3pol_Ctl" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00" />
			<DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V07.54.01_V02.00.00" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V07.54.01_V06.00.00" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V07.54.01_V02.00.00" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V07.54.01_V02.00.00" />
			<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V07.54.01_V07.30.00" />
			<DO name="SetOpCnt" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="SetOpnHrs" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="SetOpHrs" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="AqBlk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="Rdy" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="RsSwStat" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="RsAqBlkSub" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="TripOpnCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="ClsCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="CmdActv" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="AlmSupp" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="DefTr" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="SumSwARsA" type="SIPROTEC5_DOType_BCR_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="SumSwARsB" type="SIPROTEC5_DOType_BCR_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="SumSwARsC" type="SIPROTEC5_DOType_BCR_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="SwAphsA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="SwAphsB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="SwAphsC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="SwANeut" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="SwVphsA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="SwVphsB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="SwVphsC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="CBOpnHrs" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="OpHrs" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="AnnBrkVal" type="SIPROTEC5_DOType_ENG_TextList_Always_WithTrip_edit_with_dataNs_V07.54.01_V07.50.00" />
			<DO name="BbpBlockDO" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_dir_energy_trans" lnClass="PTEF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.54.01_V04.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_V07.54.01_V02.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V07.54.01_V02.00.00" />
			<DO name="DirMod" type="SIPROTEC5_DOType_ENG_TextList_OCP_DirMod_V07.54.01_V04.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="GroundFault" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="BlkVMeasLs" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="BlkAFltExt" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="OpFunction" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="StrVal3I0" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="StrValV0" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="RsDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="MaxDriftV0" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="StrGft3I0" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1051" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00" />
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00" />
			<DO name="MQTTChLiv" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1054" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00" />
			<DO name="InvertedPh" type="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="CTConnect" type="SIPROTEC5_DOType_ENG_TextList_CTConnect_with_dataNs_V07.80.17_V07.80.00" />
			<DO name="CTSPInDir" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="ARtgSec" type="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="AMeasRange" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="AInternTyp" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="ARtgSecIN" type="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="AMeasRgIN" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="AIntTypIN" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="AMeasRgIN2" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="AIntTypIN2" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="KToRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="ErrKToRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="ErrRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="MuIndex" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="Tracking" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="InvPhABCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="InvPhBCCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
			<DO name="InvPhACCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TCTR" lnClass="TCTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00" />
			<DO name="ARtg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V07.54.01_V07.30.00" />
			<DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V07.54.01_V07.30.00" />
			<DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V07.54.01_V07.30.00" />
			<DO name="AngCor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V07.54.01_V07.30.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TVTR" lnClass="TVTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00" />
			<DO name="VRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V07.54.01_V07.30.00" />
			<DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V07.54.01_V07.30.00" />
			<DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V07.54.01_V07.30.00" />
			<DO name="AngCor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V07.54.01_V07.30.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RDRE_DEF" lnClass="RDRE">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00" />
			<DO name="RcdTrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V07.54.01_V04.00.00" />
			<DO name="MemRs" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V07.54.01_V04.00.00" />
			<DO name="MemClr" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V07.54.01_V04.00.00" />
			<DO name="RcdMade" type="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00" />
			<DO name="FltNum" type="SIPROTEC5_DOType_INS_INT32_V07.54.01_V02.00.00" />
			<DO name="RcdStr" type="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00" />
			<DO name="PreTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.54.01_V07.30.00" />
			<DO name="PstTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.54.01_V07.30.00" />
			<DO name="StrExt" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="ManTrg" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" />
			<DO name="RcdStart" type="SIPROTEC5_DOType_ENG_TextList_RcdStart_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="RcdStore" type="SIPROTEC5_DOType_ENG_TextList_RcdStore_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="MaxTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="ManTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" />
			<DO name="SmpRate" type="SIPROTEC5_DOType_ENG_TextList_SmpRate_with_dataNs_V07.54.01_V04.00.00" />
			<DO name="CalcINChl" type="SIPROTEC5_DOType_ENG_TextList_CalcINChannel_with_dataNs_V07.80.17_V07.80.00" />
			<DO name="CalcVNChl" type="SIPROTEC5_DOType_ENG_TextList_CalcVNChannel_with_dataNs_V07.80.17_V07.80.00" />
			<DO name="FltLogFull" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.54.01_V07.30.00" />
		</LNodeType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V07.54.01_V04.00.00" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V07.54.01_V02.00.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V07.54.01_V04.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V07.54.01_V02.00.00" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="ldNs" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Health_V07.54.01_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V07.54.01_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_Test_with_InitVal_V07.54.01_V07.50.00" cdc="INC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_SetTestMod_V07.54.01_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V07.54.01_V02.00.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_OnTest_V07.54.01_V07.50.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPL_V07.54.01_V02.00.00" cdc="DPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="hwRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="serNum" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="model" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="location" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00" cdc="INC">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V07.54.01_V02.00.00">
				<Val>on</Val>
			</DA>
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V07.54.01_V02.00.00">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="lnNs" bType="VisString255" valKind="RO">
				<Val>IEC 61850-7-4:2007</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V07.54.01_V06.00.00" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5/userdefined</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V07.54.01_V04.00.00" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="lnNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>IEC 61850-7-4:2007</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Health_for_SIEMENS_LN_V07.54.01_V04.00.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Health_V07.54.01_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>IEC 61850-7-4:2007</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Behavior_for_SIEMENS_LN_V07.54.01_V04.00.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V07.54.01_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>IEC 61850-7-4:2007</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V07.54.01_V06.00.00" cdc="INC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V07.54.01_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V07.54.01_V02.00.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>IEC 61850-7-4:2007</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_V07.54.01_V04.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V07.54.01_V02.00.00" cdc="ACD">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V07.54.01_V02.00.00" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V07.54.01_V02.00.00" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V07.54.01_V02.00.00" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V07.54.01_V02.00.00" />
			<DA dchg="true" fc="ST" name="neut" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirNeut" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V07.54.01_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_3pol_V07.54.01_V02.00.00" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_BCR_noFreeze_V07.54.01_V07.30.00" cdc="BCR">
			<DA dchg="true" fc="ST" name="actVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V07.54.01_V07.30.00" />
			<DA dchg="true" fc="CF" name="pulsQty" bType="FLOAT32" valKind="RO">
				<Val>1</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_status_only_V07.54.01_V02.00.00" cdc="SPC">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V07.54.01_V02.00.00">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPC_XCBR_Pos_V07.54.01_V06.00.00" cdc="DPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="Dbpos" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA dchg="true" fc="CF" name="pulseConfig" bType="Struct" type="SIPROTEC5_DAType_PulseConfig_XCBR_V07.54.01_V02.00.00" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V07.54.01_V02.00.00">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_V07.54.01_V02.00.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.54.01_V04.00.00" cdc="INC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V07.54.01_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V07.54.01_V02.00.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_V07.54.01_V04.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPC_CSWI_Pos_V07.54.01_V07.50.00" cdc="DPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V07.54.01_V02.00.00">
				<Val>status-only</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboTimeout" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="CO" name="SBO" bType="VisString65" />
			<DA fc="CO" name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V07.54.01_V04.00.00" />
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V07.54.01_V04.00.00" />
			<DA fc="CO" name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Boolean_V07.54.01_V04.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABCRes_V07.54.01_V07.50.00" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_without_convertions_V07.54.01_V07.50.00" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_without_convertions_V07.54.01_V07.50.00" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_without_convertions_V07.54.01_V07.50.00" />
			<SDO name="res" type="SIPROTEC5_DOType_CMV_without_convertions_V07.54.01_V07.50.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_without_convertions_V07.54.01_V07.50.00" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V07.54.01_V06.00.00" />
			<DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V07.54.01_V06.00.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V07.54.01_V07.30.00" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DEL_V07.54.01_V07.50.00" cdc="DEL">
			<SDO name="phsAB" type="SIPROTEC5_DOType_CMV_without_convertions_V07.54.01_V07.50.00" />
			<SDO name="phsBC" type="SIPROTEC5_DOType_CMV_without_convertions_V07.54.01_V07.50.00" />
			<SDO name="phsCA" type="SIPROTEC5_DOType_CMV_without_convertions_V07.54.01_V07.50.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_SwitchType_V07.54.01_V02.00.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_SwitchType_V07.54.01_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V07.54.01_V02.00.00" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_FltLoop_V07.54.01_V04.00.00" cdc="INS">
			<DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_FltLoop_V07.54.01_V04.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_dupd_V07.54.01_V07.30.00" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V07.54.01_V06.00.00" />
			<DA dupd="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V07.54.01_V06.00.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V07.54.01_V07.30.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V07.54.01_V02.00.00" cdc="ACD">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V07.54.01_V02.00.00" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V07.54.01_V02.00.00" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V07.54.01_V02.00.00" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V07.54.01_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_V07.54.01_V02.00.00" cdc="ACD">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V07.54.01_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_BCR_V07.54.01_V07.30.00" cdc="BCR">
			<DA dchg="true" fc="ST" name="actVal" bType="INT32" />
			<DA dupd="true" fc="ST" name="frVal" bType="INT32" />
			<DA dupd="true" fc="ST" name="frTm" bType="Timestamp" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V07.54.01_V07.30.00" />
			<DA dchg="true" fc="CF" name="pulsQty" bType="FLOAT32" valKind="RO">
				<Val>1</Val>
			</DA>
			<DA dchg="true" fc="CF" name="frEna" bType="BOOLEAN" valKind="RO">
				<Val>false</Val>
			</DA>
			<DA dchg="true" fc="CF" name="strTm" bType="Timestamp" valKind="RO" />
			<DA dchg="true" fc="CF" name="frPd" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="frRs" bType="BOOLEAN" valKind="RO">
				<Val>false</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SEQ_V07.54.01_V07.50.00" cdc="SEQ">
			<SDO name="c1" type="SIPROTEC5_DOType_CMV_without_convertions_V07.54.01_V07.50.00" />
			<SDO name="c2" type="SIPROTEC5_DOType_CMV_without_convertions_V07.54.01_V07.50.00" />
			<SDO name="c3" type="SIPROTEC5_DOType_CMV_without_convertions_V07.54.01_V07.50.00" />
			<DA fc="MX" name="seqT" bType="Enum" type="SIPROTEC5_Textlist_SEQtype_V07.54.01_V02.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABCRes_mag_V07.54.01_V07.50.00" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V07.54.01_V07.50.00" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V07.54.01_V07.50.00" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V07.54.01_V07.50.00" />
			<SDO name="res" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V07.54.01_V07.50.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_mag_without_convertions_V07.54.01_V07.50.00" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V07.54.01_V06.00.00" />
			<DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V07.54.01_V06.00.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V07.54.01_V07.30.00" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DEL_mag_V07.54.01_V07.50.00" cdc="DEL">
			<SDO name="phsAB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V07.54.01_V07.50.00" />
			<SDO name="phsBC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V07.54.01_V07.50.00" />
			<SDO name="phsCA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V07.54.01_V07.50.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABC_mag_V07.54.01_V07.50.00" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V07.54.01_V07.50.00" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V07.54.01_V07.50.00" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V07.54.01_V07.50.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_MV_Float_V07.54.01_V07.50.00" cdc="MV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.54.01_V06.00.00" />
			<DA dchg="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.54.01_V06.00.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V07.54.01_V07.30.00" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V07.54.01_V04.00.00" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V07.54.01_V02.00.00">
				<Val>direct-with-enhanced-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V07.54.01_V04.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00" cdc="MV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.54.01_V06.00.00" />
			<DA dupd="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.54.01_V06.00.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V07.54.01_V07.30.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00" cdc="ACD">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V07.54.01_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V07.54.01_V02.00.00" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="INT32" valKind="Set" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPG_edit_with_dataNs_V07.54.01_V04.00.00" cdc="SPG">
			<DA fc="SG" name="setVal" bType="BOOLEAN" valKind="Set" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V07.54.01_V04.00.00" cdc="SPG">
			<DA fc="SG" name="setVal" bType="BOOLEAN" valKind="RO" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V07.54.01_V06.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" type="SIPROTEC5_Textlist_SpecificSwitchingAuthorityLevel_V07.54.01_V06.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ResCmpFmt_with_dataNs_V07.54.01_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ResCmpFmt_V07.54.01_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V07.54.01_V07.40.00" cdc="INS">
			<DA dupd="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V07.54.01_V02.00.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_SwitchingMode_V07.54.01_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V07.54.01_V02.00.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_SwitchingAuthority_LocalDigsiStationRemote_V07.54.01_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Health_with_dataNs_V07.54.01_V02.00.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Health_V07.54.01_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.54.01_V07.50.00" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V07.54.01_V02.00.00">
				<Val>direct-with-enhanced-security</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V07.54.01_V04.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_dataNs_V07.54.01_V04.00.00" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V07.54.01_V02.00.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V07.54.01_V04.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_CyberSecEvent_with_dataNs_V07.54.01_V02.00.00" cdc="INS">
			<DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_Login_V07.54.01_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Login_with_dataNs_V07.54.01_V02.00.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_Login_V07.54.01_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_ErrOffset_with_dataNs_V07.54.01_V02.00.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_ErrOffset_V07.54.01_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_ErrComp_with_dataNs_V07.54.01_V02.00.00" cdc="INS">
			<DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_ErrComp_V07.54.01_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_ErrMeasT_with_dataNs_V07.54.01_V02.00.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_ErrMeasT_V07.54.01_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.54.01_V07.30.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_DateFormat_edit_with_dataNs_V07.54.01_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_DateFormat_V07.54.01_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_INT32_edit_with_dataNs_V07.54.01_V07.30.00" cdc="ASG">
			<DA fc="SG" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V07.54.01_V02.00.00" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V07.54.01_V07.30.00" />
			<DA dchg="true" fc="CF" name="sVC" bType="Struct" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V07.54.01_V03.00.00" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V07.54.01_V03.00.00" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V07.54.01_V03.00.00" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V07.54.01_V03.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPG_edit_V07.54.01_V04.00.00" cdc="SPG">
			<DA fc="SG" name="setVal" bType="BOOLEAN" valKind="Set" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_edit_V07.54.01_V07.30.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="INT32" valKind="Set" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_OpModeRBRF_with_dataNs_V07.54.01_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_OpModeRBRF_V07.54.01_V03.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00" cdc="ASG">
			<DA fc="SG" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.54.01_V06.00.00" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V07.54.01_V07.30.00" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.54.01_V03.00.00" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.54.01_V03.00.00" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.54.01_V03.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ResetTrip_edit_and_dataNs_V07.54.01_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ResetTrip_V07.54.01_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Always_WithTrip_edit_with_dataNs_V07.54.01_V07.50.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Always_WithTrip_V07.54.01_V07.50.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_BCR_with_dataNs_V07.54.01_V07.30.00" cdc="BCR">
			<DA dchg="true" fc="ST" name="actVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V07.54.01_V07.30.00" />
			<DA dchg="true" fc="CF" name="pulsQty" bType="FLOAT32" valKind="RO">
				<Val>1</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INC_controllable_with_dataNs_V07.54.01_V04.00.00" cdc="INC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V07.54.01_V02.00.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_INT32_V07.54.01_V04.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_for_Input_V07.54.01_V06.00.00" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_No_Yes_V07.54.01_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_No_Yes_Advanced_edit_with_dataNs_V07.54.01_V06.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_No_Yes_Advanced_V07.54.01_V06.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_and_dataNs_V07.54.01_V07.50.00" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V07.54.01_V06.00.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V07.54.01_V04.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstCnc_with_dataNs_V07.54.01_V07.50.00" cdc="INS">
			<DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstCnc_V07.54.01_V07.50.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstCls_with_dataNs_V07.54.01_V02.00.00" cdc="INS">
			<DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstCls_V07.54.01_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstTr_with_dataNs_V07.54.01_V02.00.00" cdc="INS">
			<DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstTr_V07.54.01_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstExec_with_dataNs_V07.54.01_V02.00.00" cdc="INS">
			<DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstExec_V07.54.01_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_with_dataNs_V07.54.01_V07.50.00" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V07.54.01_V06.00.00" />
			<DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V07.54.01_V06.00.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V07.54.01_V07.30.00" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V07.54.01_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ClcMth_V07.54.01_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>IEC 61850-7-4:2007</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_PQ_Sign_with_dataNs_V07.54.01_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_PQ_Sign_V07.54.01_V03.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_System_Neutralpoint_with_dataNs_V07.54.01_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_System_Neutralpoint_V07.54.01_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_edit_V07.54.01_V07.30.00" cdc="ASG">
			<DA fc="SG" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.54.01_V06.00.00" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V07.54.01_V07.30.00" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.54.01_V03.00.00" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.54.01_V03.00.00" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.54.01_V03.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_FloInvalid_with_dataNs_V07.54.01_V02.00.00" cdc="INS">
			<DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_On_Off_V07.54.01_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_PickupTrip_FL_edit_with_dataNs_V07.54.01_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_PickupTrip_FL_V07.54.01_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Mode_V07.54.01_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_On_Off_edit_with_dataNs_V07.54.01_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_On_Off_V07.54.01_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_PhsPref_with_dataNs_V07.54.01_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_PhsPref_V07.54.01_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_OpDlTmCrit_with_dataNs_V07.54.01_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_OpDlTmCrit_V07.54.01_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DEL_with_dataNs_V07.54.01_V07.50.00" cdc="DEL">
			<SDO name="phsAB" type="SIPROTEC5_DOType_CMV_without_convertions_V07.54.01_V07.50.00" />
			<SDO name="phsBC" type="SIPROTEC5_DOType_CMV_without_convertions_V07.54.01_V07.50.00" />
			<SDO name="phsCA" type="SIPROTEC5_DOType_CMV_without_convertions_V07.54.01_V07.50.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABC_with_dataNs_V07.54.01_V07.50.00" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_without_convertions_V07.54.01_V07.50.00" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_without_convertions_V07.54.01_V07.50.00" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_without_convertions_V07.54.01_V07.50.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ZoneMod_with_dataNs_V07.54.01_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ZoneMod_V07.54.01_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.54.01_V02.00.00" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Dis_DirMod_V07.54.01_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_DirMod_V07.54.01_V02.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_IncludePhase_with_dataNs_V07.54.01_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_IncludePhase_V07.54.01_V04.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_BigABeh_with_dataNs_V07.54.01_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_BigABeh_V07.54.01_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00" cdc="MV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.54.01_V06.00.00" />
			<DA dchg="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.54.01_V06.00.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V07.54.01_V07.30.00" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_EmgMod_with_dataNs_V07.54.01_V04.00.00" cdc="ING">
			<DA dchg="true" fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_EmgMod_V07.54.01_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V07.54.01_V04.00.00" cdc="ING">
			<DA dchg="true" fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_FundComp_TrRMS_V07.54.01_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABC_mag_with_dataNs_V07.54.01_V07.50.00" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V07.54.01_V07.50.00" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V07.54.01_V07.50.00" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V07.54.01_V07.50.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_MeasMethod_V0_with_dataNs_V07.54.01_V04.00.00" cdc="ING">
			<DA dchg="true" fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_FundComp_TrRMS_LongFilter_V07.54.01_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Cos_Sin_Phi_edit_with_dataNs_V07.54.01_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Cos_Sin_Phi_V07.54.01_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_OCP_DirMod_V07.54.01_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_DirMod_OCP_V07.54.01_V02.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_FrequencySelection_with_dataNs_V07.54.01_V07.50.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_FrequencySelection_V07.54.01_V07.50.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_OVP_DirMod_NonDir_Forward_Reverse_with_dataNs_V07.54.01_V07.50.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_DirMod_OCP_NonDir_Forward_Reverse_V07.54.01_V07.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_status_only_with_InitVal_for_SIEMENS_LN_V07.54.01_V04.00.00" cdc="INC">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V07.54.01_V02.00.00">
				<Val>on</Val>
			</DA>
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V07.54.01_V02.00.00">
				<Val>status-only</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>IEC 61850-7-4:2007</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_StateRecognition_with_dataNs_V07.54.01_V07.30.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_StateRecognition_V07.54.01_V07.30.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_OpenPoleDetector_with_dataNs_V07.54.01_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_OpenPoleDetector_V07.54.01_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_PhsSeq_with_dataNs_V07.54.01_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_PhaseSequence_V07.54.01_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V07.54.01_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ActiveInactive_V07.54.01_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V07.54.01_V07.30.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="INT32" valKind="RO" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V07.54.01_V06.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_AInternTyp_V07.54.01_V06.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V07.54.01_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_AMeasRange_V07.54.01_V04.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V07.54.01_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ArtgSec_V07.54.01_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V07.54.01_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_InvertedPh_V07.54.01_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V07.54.01_V07.30.00" cdc="ASG">
			<DA fc="SG" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.54.01_V03.00.00" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V07.54.01_V07.30.00" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.54.01_V03.00.00" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.54.01_V03.00.00" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.54.01_V03.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_BlkMod_edit_with_dataNs_V07.54.01_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_BlkMod_V07.54.01_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_VTConnect_with_dataNs_V07.54.01_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_VTConnect_V07.54.01_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V07.54.01_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Behavior_SetTestMod_V07.54.01_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_SmpRate_with_dataNs_V07.54.01_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_SmpRate_V07.54.01_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_RcdStore_with_dataNs_V07.54.01_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RcdStore_V07.54.01_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_RcdStart_with_dataNs_V07.54.01_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RcdStart_V07.54.01_V04.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_controllable_with_dataNs_V07.80.17_V07.00.00" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V07.54.01_V02.00.00">
				<Val>status-only</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboTimeout" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboClass" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_sboClass_V07.80.17_V02.00.00">
				<Val>operate-once</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA fc="CO" name="SBO" bType="VisString65" />
			<DA fc="CO" name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V07.54.01_V04.00.00" />
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V07.54.01_V04.00.00" />
			<DA fc="CO" name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Boolean_V07.54.01_V04.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_CTConnect_with_dataNs_V07.80.17_V07.80.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_CTConnect_V07.80.17_V07.80.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_CalcVNChannel_with_dataNs_V07.80.17_V07.80.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_CalcVNChannel_V07.80.17_V07.80.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_CalcINChannel_with_dataNs_V07.80.17_V07.80.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_CalcINChannel_V07.80.17_V07.80.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DAType id="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00">
			<BDA name="orCat" bType="Enum" type="SIPROTEC5_Textlist_orCategory_V07.54.01_V02.00.00" />
			<BDA name="orIdent" bType="Octet64" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Boolean_V07.54.01_V04.00.00">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_OnTest_V07.54.01_V07.50.00">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_SetTestMod_V07.54.01_V02.00.00" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_V07.54.01_V04.00.00">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V07.54.01_V02.00.00" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Units_1_V07.54.01_V07.30.00">
			<BDA name="SIUnit" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_SIUnit_V07.54.01_V06.00.00" />
			<BDA name="multiplier" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_Multiplier_V07.54.01_V02.00.00" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_PulseConfig_XCBR_V07.54.01_V02.00.00">
			<BDA name="cmdQual" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_PulseConfigCmdQual_V07.54.01_V02.00.00" />
			<BDA name="onDur" bType="INT32U" valKind="RO" />
			<BDA name="offDur" bType="INT32U" valKind="RO" />
			<BDA name="numPls" bType="INT32U" valKind="RO" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Cancel_Boolean_V07.54.01_V04.00.00">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Vector_V07.54.01_V06.00.00">
			<BDA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.54.01_V06.00.00" />
			<BDA name="ang" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.54.01_V06.00.00" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.54.01_V06.00.00">
			<BDA name="f" bType="FLOAT32" valKind="Set">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Vector_mag_V07.54.01_V06.00.00">
			<BDA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.54.01_V06.00.00" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_INT32_V07.54.01_V02.00.00">
			<BDA name="i" bType="INT32" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V07.54.01_V03.00.00">
			<BDA name="scaleFactor" bType="FLOAT32" valKind="RO">
				<Val>1</Val>
			</BDA>
			<BDA name="offset" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V07.54.01_V03.00.00">
			<BDA name="i" bType="INT32" valKind="RO" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.54.01_V03.00.00">
			<BDA name="f" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_INT32_V07.54.01_V04.00.00">
			<BDA name="ctlVal" bType="INT32" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
		</DAType>
		<EnumType id="SIPROTEC5_Textlist_orCategory_V07.54.01_V02.00.00">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V07.54.01_V02.00.00">
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Health_V07.54.01_V02.00.00">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_V07.54.01_V02.00.00">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_SetTestMod_V07.54.01_V02.00.00">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="3">test</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_V07.54.01_V02.00.00">
			<EnumVal ord="0">status-only</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirectionGeneral_V07.54.01_V02.00.00">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirectionPhase_V07.54.01_V02.00.00">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SIUnit_V07.54.01_V06.00.00">
			<EnumVal ord="-28">V/s</EnumVal>
			<EnumVal ord="-27">I/Ir*s</EnumVal>
			<EnumVal ord="-26">1/week</EnumVal>
			<EnumVal ord="-25">1/d</EnumVal>
			<EnumVal ord="-24">1/h</EnumVal>
			<EnumVal ord="-23">1/min</EnumVal>
			<EnumVal ord="-22">periods</EnumVal>
			<EnumVal ord="-21">GB</EnumVal>
			<EnumVal ord="-19">cycle</EnumVal>
			<EnumVal ord="-18">mile</EnumVal>
			<EnumVal ord="-17">inch</EnumVal>
			<EnumVal ord="-16">°F</EnumVal>
			<EnumVal ord="-15">I/IrObj</EnumVal>
			<EnumVal ord="-14">MB</EnumVal>
			<EnumVal ord="-13">KB</EnumVal>
			<EnumVal ord="-12">Bytes</EnumVal>
			<EnumVal ord="-11">p.u.</EnumVal>
			<EnumVal ord="-10">day(s)</EnumVal>
			<EnumVal ord="-7">%</EnumVal>
			<EnumVal ord="-4">F/mi</EnumVal>
			<EnumVal ord="-3">ohm/mi</EnumVal>
			<EnumVal ord="-2">F/km</EnumVal>
			<EnumVal ord="-1">ohm/km</EnumVal>
			<EnumVal ord="1" />
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="55">W/m²</EnumVal>
			<EnumVal ord="56">J/m²</EnumVal>
			<EnumVal ord="57">S/m</EnumVal>
			<EnumVal ord="58">K/s</EnumVal>
			<EnumVal ord="59">Pa/s</EnumVal>
			<EnumVal ord="60">J/kg K</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">l/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
			<EnumVal ord="84">h</EnumVal>
			<EnumVal ord="85">min</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Multiplier_V07.54.01_V02.00.00">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0" />
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PulseConfigCmdQual_V07.54.01_V02.00.00">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_V07.54.01_V02.00.00">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SwitchType_V07.54.01_V02.00.00">
			<EnumVal ord="1">Load Break</EnumVal>
			<EnumVal ord="2">Disconnector</EnumVal>
			<EnumVal ord="3">Earthing Switch</EnumVal>
			<EnumVal ord="4">High Speed Earthing Switch</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_FltLoop_V07.54.01_V04.00.00">
			<EnumVal ord="1">PhaseAtoGround</EnumVal>
			<EnumVal ord="2">PhaseBtoGround</EnumVal>
			<EnumVal ord="3">PhaseCtoGround</EnumVal>
			<EnumVal ord="4">PhaseAtoB</EnumVal>
			<EnumVal ord="5">PhaseBtoC</EnumVal>
			<EnumVal ord="6">PhaseCtoA</EnumVal>
			<EnumVal ord="7">Others</EnumVal>
			<EnumVal ord="-1">Off</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_SEQtype_V07.54.01_V02.00.00">
			<EnumVal ord="0">pos-neg-zero</EnumVal>
			<EnumVal ord="1">dir-quad-zero</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V07.54.01_V02.00.00">
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_SpecificSwitchingAuthorityLevel_V07.54.01_V06.00.00">
			<EnumVal ord="3">station</EnumVal>
			<EnumVal ord="4">station/remote</EnumVal>
			<EnumVal ord="5">remote</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ResCmpFmt_V07.54.01_V02.00.00">
			<EnumVal ord="0">RERL_XEXL</EnumVal>
			<EnumVal ord="1">K0</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SwitchingMode_V07.54.01_V02.00.00">
			<EnumVal ord="0">not relevant</EnumVal>
			<EnumVal ord="1">interlocked</EnumVal>
			<EnumVal ord="2">non-interlocked</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SwitchingAuthority_LocalDigsiStationRemote_V07.54.01_V02.00.00">
			<EnumVal ord="0">local</EnumVal>
			<EnumVal ord="1">DIGSI</EnumVal>
			<EnumVal ord="2">local/station</EnumVal>
			<EnumVal ord="3">station</EnumVal>
			<EnumVal ord="4">station/remote</EnumVal>
			<EnumVal ord="5">remote</EnumVal>
			<EnumVal ord="6">local/station/remote</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Login_V07.54.01_V02.00.00">
			<EnumVal ord="0">invalid</EnumVal>
			<EnumVal ord="1">logon blocked</EnumVal>
			<EnumVal ord="2">logon reactivated</EnumVal>
			<EnumVal ord="3">PW change OK</EnumVal>
			<EnumVal ord="4">PW change failed</EnumVal>
			<EnumVal ord="5">logon OK</EnumVal>
			<EnumVal ord="6">logon failed</EnumVal>
			<EnumVal ord="7">activation of connection PW OK</EnumVal>
			<EnumVal ord="8">activation of connection PW failed</EnumVal>
			<EnumVal ord="9">deactivation of connection PW OK</EnumVal>
			<EnumVal ord="10">deactivation of connection PW failed</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_ErrOffset_V07.54.01_V02.00.00">
			<EnumVal ord="1">Offset error at board 1 on</EnumVal>
			<EnumVal ord="2">Offset error at board 2 on</EnumVal>
			<EnumVal ord="3">Offset error at board 3 on</EnumVal>
			<EnumVal ord="4">Offset error at board 4 on</EnumVal>
			<EnumVal ord="5">Offset error at board 5 on</EnumVal>
			<EnumVal ord="6">Offset error at board 6 on</EnumVal>
			<EnumVal ord="7">Offset error at board 7 on</EnumVal>
			<EnumVal ord="8">Offset error at board 8 on</EnumVal>
			<EnumVal ord="9">Offset error at board 9 on</EnumVal>
			<EnumVal ord="10">Offset error at board 10 on</EnumVal>
			<EnumVal ord="11">Offset error at board 11 on</EnumVal>
			<EnumVal ord="12">Offset error at board 12 on</EnumVal>
			<EnumVal ord="13">Offset error at board 1 off</EnumVal>
			<EnumVal ord="14">Offset error at board 2 off</EnumVal>
			<EnumVal ord="15">Offset error at board 3 off</EnumVal>
			<EnumVal ord="16">Offset error at board 4 off</EnumVal>
			<EnumVal ord="17">Offset error at board 5 off</EnumVal>
			<EnumVal ord="18">Offset error at board 6 off</EnumVal>
			<EnumVal ord="19">Offset error at board 7 off</EnumVal>
			<EnumVal ord="20">Offset error at board 8 off</EnumVal>
			<EnumVal ord="21">Offset error at board 9 off</EnumVal>
			<EnumVal ord="22">Offset error at board 10 off</EnumVal>
			<EnumVal ord="23">Offset error at board 11 off</EnumVal>
			<EnumVal ord="24">Offset error at board 12 off</EnumVal>
			<EnumVal ord="25">No offset error</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_ErrComp_V07.54.01_V02.00.00">
			<EnumVal ord="1">Comp. err. Brd1/Term1</EnumVal>
			<EnumVal ord="2">Comp. err. Brd1/Term2</EnumVal>
			<EnumVal ord="3">Comp. err. Brd2/Term1</EnumVal>
			<EnumVal ord="4">Comp. err. Brd2/Term2</EnumVal>
			<EnumVal ord="5">Comp. err. Brd3/Term1</EnumVal>
			<EnumVal ord="6">Comp. err. Brd3/Term2</EnumVal>
			<EnumVal ord="7">Comp. err. Brd4/Term1</EnumVal>
			<EnumVal ord="8">Comp. err. Brd4/Term2</EnumVal>
			<EnumVal ord="9">Comp. err. Brd5/Term1</EnumVal>
			<EnumVal ord="10">Comp. err. Brd5/Term2</EnumVal>
			<EnumVal ord="11">Comp. err. Brd6/Term1</EnumVal>
			<EnumVal ord="12">Comp. err. Brd6/Term2</EnumVal>
			<EnumVal ord="13">Comp. err. Brd7/Term1</EnumVal>
			<EnumVal ord="14">Comp. err. Brd7/Term2</EnumVal>
			<EnumVal ord="15">Comp. err. Brd8/Term1</EnumVal>
			<EnumVal ord="16">Comp. err. Brd8/Term2</EnumVal>
			<EnumVal ord="17">Comp. err. Brd9/Term1</EnumVal>
			<EnumVal ord="18">Comp. err. Brd9/Term2</EnumVal>
			<EnumVal ord="19">Comp. err. Brd10/Term1</EnumVal>
			<EnumVal ord="20">Comp. err. Brd10/Term2</EnumVal>
			<EnumVal ord="21">Comp. err. Brd11/Term1</EnumVal>
			<EnumVal ord="22">Comp. err. Brd11/Term2</EnumVal>
			<EnumVal ord="23">Comp. err. Brd12/Term1</EnumVal>
			<EnumVal ord="24">Comp. err. Brd12/Term2</EnumVal>
			<EnumVal ord="25">Comp. err. Brd1</EnumVal>
			<EnumVal ord="26">Comp. err. Brd2</EnumVal>
			<EnumVal ord="27">Comp. err. Brd3</EnumVal>
			<EnumVal ord="28">Comp. err. Brd4</EnumVal>
			<EnumVal ord="29">Comp. err. Brd5</EnumVal>
			<EnumVal ord="30">Comp. err. Brd6</EnumVal>
			<EnumVal ord="31">Comp. err. Brd7</EnumVal>
			<EnumVal ord="32">Comp. err. Brd8</EnumVal>
			<EnumVal ord="33">Comp. err. Brd9</EnumVal>
			<EnumVal ord="34">Comp. err. Brd10</EnumVal>
			<EnumVal ord="35">Comp. err. Brd11</EnumVal>
			<EnumVal ord="36">Comp. err. Brd12</EnumVal>
			<EnumVal ord="37">Compensation err. free.</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_ErrMeasT_V07.54.01_V02.00.00">
			<EnumVal ord="1">Error Meas. Trans. 1</EnumVal>
			<EnumVal ord="2">Error Meas. Trans. 2</EnumVal>
			<EnumVal ord="3">Error Meas. Trans. 3</EnumVal>
			<EnumVal ord="4">Error Meas. Trans. 4</EnumVal>
			<EnumVal ord="5">Error Meas. Trans. 5</EnumVal>
			<EnumVal ord="6">Meas. Transd. 1..5 no error</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DateFormat_V07.54.01_V02.00.00">
			<EnumVal ord="0">DD.MM.YYYY</EnumVal>
			<EnumVal ord="1">MM/DD/YYYY</EnumVal>
			<EnumVal ord="2">YYYY-MM-DD</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_OpModeRBRF_V07.54.01_V03.00.00">
			<EnumVal ord="1">unbalancing</EnumVal>
			<EnumVal ord="2">I&gt; query</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ResetTrip_V07.54.01_V02.00.00">
			<EnumVal ord="0">accelarated</EnumVal>
			<EnumVal ord="1">safe</EnumVal>
			<EnumVal ord="2">directly</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Always_WithTrip_V07.54.01_V07.50.00">
			<EnumVal ord="0">with trip</EnumVal>
			<EnumVal ord="1">always</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_No_Yes_V07.54.01_V02.00.00">
			<EnumVal ord="0">no</EnumVal>
			<EnumVal ord="1">yes</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_No_Yes_Advanced_V07.54.01_V06.00.00">
			<EnumVal ord="0">no</EnumVal>
			<EnumVal ord="1">yes</EnumVal>
			<EnumVal ord="2">Advanced</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V07.54.01_V06.00.00">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CBT_TstCnc_V07.54.01_V07.50.00">
			<EnumVal ord="0">Inactive</EnumVal>
			<EnumVal ord="1">Fault occurred</EnumVal>
			<EnumVal ord="2">CB not closed</EnumVal>
			<EnumVal ord="3">CB not ready</EnumVal>
			<EnumVal ord="4">CB stayed closed</EnumVal>
			<EnumVal ord="5">Command</EnumVal>
			<EnumVal ord="6">Current crit.</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CBT_TstCls_V07.54.01_V02.00.00">
			<EnumVal ord="0">Inactive</EnumVal>
			<EnumVal ord="1">3-pole</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CBT_TstTr_V07.54.01_V02.00.00">
			<EnumVal ord="0">Inactive</EnumVal>
			<EnumVal ord="1">1-pole phsA</EnumVal>
			<EnumVal ord="2">1-pole phsB</EnumVal>
			<EnumVal ord="3">1-pole phsC</EnumVal>
			<EnumVal ord="4">3-pole</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CBT_TstExec_V07.54.01_V02.00.00">
			<EnumVal ord="0">Inactive</EnumVal>
			<EnumVal ord="1">Started</EnumVal>
			<EnumVal ord="2">Failed</EnumVal>
			<EnumVal ord="3">Successful</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ClcMth_V07.54.01_V02.00.00">
			<EnumVal ord="1">UNSPECIFIED</EnumVal>
			<EnumVal ord="2">TRUE_RMS</EnumVal>
			<EnumVal ord="3">PEAK_FUNDAMENTAL</EnumVal>
			<EnumVal ord="4">RMS_FUNDAMENTAL</EnumVal>
			<EnumVal ord="5">MIN</EnumVal>
			<EnumVal ord="6">MAX</EnumVal>
			<EnumVal ord="7">AVG</EnumVal>
			<EnumVal ord="8">SDV</EnumVal>
			<EnumVal ord="9">PREDICTION</EnumVal>
			<EnumVal ord="10">RATE</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PQ_Sign_V07.54.01_V03.00.00">
			<EnumVal ord="0">not reversed</EnumVal>
			<EnumVal ord="1">reversed</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_System_Neutralpoint_V07.54.01_V02.00.00">
			<EnumVal ord="0">grounded</EnumVal>
			<EnumVal ord="1">ptcoil</EnumVal>
			<EnumVal ord="2">isolated</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_On_Off_V07.54.01_V02.00.00">
			<EnumVal ord="0">off</EnumVal>
			<EnumVal ord="1">on</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PickupTrip_FL_V07.54.01_V02.00.00">
			<EnumVal ord="0">withOp</EnumVal>
			<EnumVal ord="1">withStr</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Mode_V07.54.01_V02.00.00">
			<EnumVal ord="5">Off</EnumVal>
			<EnumVal ord="1">On</EnumVal>
			<EnumVal ord="3">Test</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PhsPref_V07.54.01_V02.00.00">
			<EnumVal ord="0">CAacyclic</EnumVal>
			<EnumVal ord="1">ACacyclic</EnumVal>
			<EnumVal ord="2">CBacyclic</EnumVal>
			<EnumVal ord="3">BCacyclic</EnumVal>
			<EnumVal ord="4">ABacyclic</EnumVal>
			<EnumVal ord="5">BAacyclicl</EnumVal>
			<EnumVal ord="6">CAcyclic</EnumVal>
			<EnumVal ord="7">ACcyclic</EnumVal>
			<EnumVal ord="8">all</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_OpDlTmCrit_V07.54.01_V02.00.00">
			<EnumVal ord="0">Zone pickup</EnumVal>
			<EnumVal ord="1">General pickup</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ZoneMod_V07.54.01_V02.00.00">
			<EnumVal ord="0">all loops</EnumVal>
			<EnumVal ord="1">phase ground loops only</EnumVal>
			<EnumVal ord="2">phase phase loops only</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirMod_V07.54.01_V02.00.00">
			<EnumVal ord="1">NonDirectional</EnumVal>
			<EnumVal ord="2">Forward</EnumVal>
			<EnumVal ord="3">Reverse</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_IncludePhase_V07.54.01_V04.00.00">
			<EnumVal ord="0">Phase - Ground</EnumVal>
			<EnumVal ord="1">Phase - Phase</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_BigABeh_V07.54.01_V02.00.00">
			<EnumVal ord="0">Limit</EnumVal>
			<EnumVal ord="1">Freeze</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_EmgMod_V07.54.01_V02.00.00">
			<EnumVal ord="0">No</EnumVal>
			<EnumVal ord="1">Caused by main prot. fct.</EnumVal>
			<EnumVal ord="2">Caused by BI</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_FundComp_TrRMS_V07.54.01_V02.00.00">
			<EnumVal ord="0">Fundcomp</EnumVal>
			<EnumVal ord="1">TrueRMS</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_FundComp_TrRMS_LongFilter_V07.54.01_V02.00.00">
			<EnumVal ord="0">Fundcomp</EnumVal>
			<EnumVal ord="1">FundCompLongFilt</EnumVal>
			<EnumVal ord="2">TrueRMS</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Cos_Sin_Phi_V07.54.01_V02.00.00">
			<EnumVal ord="0">CosPhi</EnumVal>
			<EnumVal ord="1">SinPhi</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirMod_OCP_V07.54.01_V02.00.00">
			<EnumVal ord="2">Forward</EnumVal>
			<EnumVal ord="3">Reverse</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_FrequencySelection_V07.54.01_V07.50.00">
			<EnumVal ord="1">3rd harmonic</EnumVal>
			<EnumVal ord="2">5th harmonic</EnumVal>
			<EnumVal ord="3">7th harmonic</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirMod_OCP_NonDir_Forward_Reverse_V07.54.01_V07.00.00">
			<EnumVal ord="1">nondirection</EnumVal>
			<EnumVal ord="2">forward</EnumVal>
			<EnumVal ord="3">reverse</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_StateRecognition_V07.54.01_V07.30.00">
			<EnumVal ord="1">Manual close only</EnumVal>
			<EnumVal ord="3">I and U</EnumVal>
			<EnumVal ord="4">CB and I</EnumVal>
			<EnumVal ord="2">I</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_OpenPoleDetector_V07.54.01_V02.00.00">
			<EnumVal ord="1">off</EnumVal>
			<EnumVal ord="2">with measurement</EnumVal>
			<EnumVal ord="3">CB and I</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PhaseSequence_V07.54.01_V02.00.00">
			<EnumVal ord="0">ABC</EnumVal>
			<EnumVal ord="1">ACB</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ActiveInactive_V07.54.01_V02.00.00">
			<EnumVal ord="0">inactive</EnumVal>
			<EnumVal ord="1">active</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_AInternTyp_V07.54.01_V06.00.00">
			<EnumVal ord="0">CT Protection</EnumVal>
			<EnumVal ord="1">CT Measurement</EnumVal>
			<EnumVal ord="2">CT Protection Light</EnumVal>
			<EnumVal ord="3">CT Measurement Light</EnumVal>
			<EnumVal ord="4">CT Processbus</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_AMeasRange_V07.54.01_V04.00.00">
			<EnumVal ord="1">1.6 x IR</EnumVal>
			<EnumVal ord="2">8 x IR</EnumVal>
			<EnumVal ord="3">20 x IR</EnumVal>
			<EnumVal ord="4">100 x IR</EnumVal>
			<EnumVal ord="5">50 x IR</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ArtgSec_V07.54.01_V02.00.00">
			<EnumVal ord="1">1A</EnumVal>
			<EnumVal ord="5">5A</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_InvertedPh_V07.54.01_V02.00.00">
			<EnumVal ord="0">None</EnumVal>
			<EnumVal ord="1">A-C</EnumVal>
			<EnumVal ord="2">B-C</EnumVal>
			<EnumVal ord="3">A-B</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_BlkMod_V07.54.01_V02.00.00">
			<EnumVal ord="0">Blocking</EnumVal>
			<EnumVal ord="1">Auto blocking</EnumVal>
			<EnumVal ord="2">Not blocking</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_VTConnect_V07.54.01_V02.00.00">
			<EnumVal ord="0">not assigned</EnumVal>
			<EnumVal ord="1">3 ph-to-gnd volt. + VN</EnumVal>
			<EnumVal ord="2">3 ph-to-gnd voltages</EnumVal>
			<EnumVal ord="3">3 ph-to-ph volt. + VN</EnumVal>
			<EnumVal ord="4">3 ph-to-ph voltages</EnumVal>
			<EnumVal ord="5">2 ph-to-ph volt. + VN</EnumVal>
			<EnumVal ord="6">2 ph-to-ph voltages</EnumVal>
			<EnumVal ord="7">2 ph-to-gnd volt. + VN</EnumVal>
			<EnumVal ord="8">2 ph-to-gnd voltages</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_SmpRate_V07.54.01_V02.00.00">
			<EnumVal ord="0">8 kHz</EnumVal>
			<EnumVal ord="1">4 kHz</EnumVal>
			<EnumVal ord="2">2 kHz</EnumVal>
			<EnumVal ord="3">1 kHz</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_RcdStore_V07.54.01_V02.00.00">
			<EnumVal ord="0">Store without release</EnumVal>
			<EnumVal ord="1">Store with trip</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_RcdStart_V07.54.01_V04.00.00">
			<EnumVal ord="0">Start with pickup</EnumVal>
			<EnumVal ord="1">Start with pickup and AR</EnumVal>
			<EnumVal ord="2">Start with flexible signal</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_sboClass_V07.80.17_V02.00.00">
			<EnumVal ord="0">operate-once</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CTConnect_V07.80.17_V07.80.00">
			<EnumVal ord="0">not assigned</EnumVal>
			<EnumVal ord="1">3-phase + IN</EnumVal>
			<EnumVal ord="2">3-phase</EnumVal>
			<EnumVal ord="3">3-phase + IN-separate</EnumVal>
			<EnumVal ord="5">3-phase, 2 primary CT</EnumVal>
			<EnumVal ord="6">3ph,2prim.CT + IN-sep</EnumVal>
			<EnumVal ord="8">2ph, 2p. CT + IN-sep</EnumVal>
			<EnumVal ord="11">2-phase + IN</EnumVal>
			<EnumVal ord="12">2-phase</EnumVal>
			<EnumVal ord="13">2ph,2p.CT + 2IN-sep</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CalcVNChannel_V07.80.17_V07.80.00">
			<EnumVal ord="0">No</EnumVal>
			<EnumVal ord="1">V0</EnumVal>
			<EnumVal ord="2">3V0</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CalcINChannel_V07.80.17_V07.80.00">
			<EnumVal ord="0">No</EnumVal>
			<EnumVal ord="1">-3I0</EnumVal>
			<EnumVal ord="2">3I0</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>