<?xml version="1.0" encoding="UTF-8" standalone="no"?><SCL><IED configVersion="V07.80.17" desc="Unterberger" manufacturer="SIEMENS" name="J058_J01" type="7SA82">
		<Private type="Siemens-MasterId">57e016e4-8dcc-4654-a70f-f9e368a8a340</Private>
		<Private type="Siemens-s7ManagerName">Unterberger</Private>
		<Private type="Siemens-ICD-Language">de-DE</Private>
		<Private type="Siemens-Siprotec5-Product-Code">7SA82-DAAA-AA0-0AAAA0-AG0211-12111B-BAA000-000AB0-HB2BD2-JA0</Private>
		<Private type="Siemens-Siprotec5-Application-Template">7SA8x_OHL_cmp_3pol</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">78017</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V07.80.17</Private>
		<Private type="Siemens-IsSiprotec5IED"/>
		<Private type="Siemens-Owner">Mitteraich</Private>
		<Private type="Siemens-ModifiedDate">03/22/2019 08:04:42</Private>
		<Private type="Siemens-IED-Id">57e016e4-8dcc-4654-a70f-f9e368a8a340</Private>
		<Private type="Siemens-ModificationCounter">4</Private>
		<Services>
			<DynAssociation/>
			<SettingGroups>
				<SGEdit/>
			</SettingGroups>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="50" maxAttributes="100"/>
			<DynDataSet max="30" maxAttributes="60"/>
			<ReadWrite/>
			<ConfReportControl max="30"/>
			<GetCBValues/>
			<ReportSettings bufTime="Dyn" cbName="Conf" datSet="Dyn" intgPd="Dyn" optFields="Dyn" rptID="Dyn" trgOps="Dyn"/>
			<GSESettings appID="Conf" cbName="Conf" datSet="Conf" dataLabel="Fix"/>
			<ConfLNs fixLnInst="false" fixPrefix="false"/>
			<GOOSE max="16"/>
			<FileHandling/>
		</Services>
		<AccessPoint clock="false" desc="Port E" name="E" router="false">
			<Server timeout="0">
				<Authentication none="true"/>
				<LDevice desc="Anwendung" inst="Application">
					<Private type="Siemens-MasterId">ddc47598-58e8-4e0c-bfb3-55ef8d872952</Private>
					<LN0 desc="Allgemein" inst="" lnClass="LLN0" lnType="SIPROTEC5_1004">
						<Private type="Siemens-MasterId">7f387068-7033-4773-a361-258db630a1c7</Private>
						<ReportControl buffered="false" confRev="1" name="A_URCB" rptID="J058_J01Application/LLN0$RP$A_URCB">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_1" rptID="J058_J01Application/LLN0$RP$A_URCB_1">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_2" rptID="J058_J01Application/LLN0$RP$A_URCB_2">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_3" rptID="J058_J01Application/LLN0$RP$A_URCB_3">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_4" rptID="J058_J01Application/LLN0$RP$A_URCB_4">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_5" rptID="J058_J01Application/LLN0$RP$A_URCB_5">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_6" rptID="J058_J01Application/LLN0$RP$A_URCB_6">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_7" rptID="J058_J01Application/LLN0$RP$A_URCB_7">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_8" rptID="J058_J01Application/LLN0$RP$A_URCB_8">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_9" rptID="J058_J01Application/LLN0$RP$A_URCB_9">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_10" rptID="J058_J01Application/LLN0$RP$A_URCB_10">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_11" rptID="J058_J01Application/LLN0$RP$A_URCB_11">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_12" rptID="J058_J01Application/LLN0$RP$A_URCB_12">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_13" rptID="J058_J01Application/LLN0$RP$A_URCB_13">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_14" rptID="J058_J01Application/LLN0$RP$A_URCB_14">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_15" rptID="J058_J01Application/LLN0$RP$A_URCB_15">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_16" rptID="J058_J01Application/LLN0$RP$A_URCB_16">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_17" rptID="J058_J01Application/LLN0$RP$A_URCB_17">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_18" rptID="J058_J01Application/LLN0$RP$A_URCB_18">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_19" rptID="J058_J01Application/LLN0$RP$A_URCB_19">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_20" rptID="J058_J01Application/LLN0$RP$A_URCB_20">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_21" rptID="J058_J01Application/LLN0$RP$A_URCB_21">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_22" rptID="J058_J01Application/LLN0$RP$A_URCB_22">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_23" rptID="J058_J01Application/LLN0$RP$A_URCB_23">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_24" rptID="J058_J01Application/LLN0$RP$A_URCB_24">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_25" rptID="J058_J01Application/LLN0$RP$A_URCB_25">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_26" rptID="J058_J01Application/LLN0$RP$A_URCB_26">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_27" rptID="J058_J01Application/LLN0$RP$A_URCB_27">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_28" rptID="J058_J01Application/LLN0$RP$A_URCB_28">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_29" rptID="J058_J01Application/LLN0$RP$A_URCB_29">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB" rptID="J058_J01Application/LLN0$BR$A_BRCB">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_1" rptID="J058_J01Application/LLN0$BR$A_BRCB_1">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_2" rptID="J058_J01Application/LLN0$BR$A_BRCB_2">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_3" rptID="J058_J01Application/LLN0$BR$A_BRCB_3">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_4" rptID="J058_J01Application/LLN0$BR$A_BRCB_4">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_5" rptID="J058_J01Application/LLN0$BR$A_BRCB_5">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_6" rptID="J058_J01Application/LLN0$BR$A_BRCB_6">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_7" rptID="J058_J01Application/LLN0$BR$A_BRCB_7">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_8" rptID="J058_J01Application/LLN0$BR$A_BRCB_8">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_9" rptID="J058_J01Application/LLN0$BR$A_BRCB_9">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_10" rptID="J058_J01Application/LLN0$BR$A_BRCB_10">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_11" rptID="J058_J01Application/LLN0$BR$A_BRCB_11">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_12" rptID="J058_J01Application/LLN0$BR$A_BRCB_12">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_13" rptID="J058_J01Application/LLN0$BR$A_BRCB_13">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_14" rptID="J058_J01Application/LLN0$BR$A_BRCB_14">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_15" rptID="J058_J01Application/LLN0$BR$A_BRCB_15">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_16" rptID="J058_J01Application/LLN0$BR$A_BRCB_16">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_17" rptID="J058_J01Application/LLN0$BR$A_BRCB_17">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_18" rptID="J058_J01Application/LLN0$BR$A_BRCB_18">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_19" rptID="J058_J01Application/LLN0$BR$A_BRCB_19">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_20" rptID="J058_J01Application/LLN0$BR$A_BRCB_20">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_21" rptID="J058_J01Application/LLN0$BR$A_BRCB_21">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_22" rptID="J058_J01Application/LLN0$BR$A_BRCB_22">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_23" rptID="J058_J01Application/LLN0$BR$A_BRCB_23">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_24" rptID="J058_J01Application/LLN0$BR$A_BRCB_24">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<DOI desc="Test-Modus" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft (61850)" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="LED rücksetzen" name="LEDRs"/>
						<DOI desc="Sch.hoh. Schlüss/Par" name="LocKey">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Schalthoheit Station" name="LocSta">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Mehre.Sch.hoheitsebenen" name="MltLev">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Schutz einschalten" name="ProtOnOff"/>
						<DOI desc="Gerät abmelden" name="FnctLO"/>
						<DOI desc="Aktiv. Schlt.h. 1" name="SwAuthEna1"/>
						<DOI desc="Aktiv. Schlt.h. 2" name="SwAuthEna2"/>
						<DOI desc="Aktiv. Schlt.h. 3" name="SwAuthEna3"/>
						<DOI desc="Aktiv. Schlt.h. 4" name="SwAuthEna4"/>
						<DOI desc="Aktiv. Schlt.h. 5" name="SwAuthEna5"/>
						<DOI desc="&gt;LED rücksetzen" name="LedTstStrt"/>
						<DOI desc="&gt;Geräteabmeldung ein" name="FloOn"/>
						<DOI desc="&gt;Geräteabmeldung aus" name="FloOff"/>
						<DOI desc="&gt;PG Auswahl Bit 1" name="SGChoiceB1"/>
						<DOI desc="&gt;PG Auswahl Bit 2" name="SGChoiceB2"/>
						<DOI desc="&gt;PG Auswahl Bit 3" name="SGChoiceB3"/>
						<DOI desc="Schutz nicht wirksam" name="Inactive"/>
						<DOI desc="Bereitschaft" name="HealthDev"/>
						<DOI desc="LED rückgesetzt" name="LedTstOut"/>
						<DOI desc="Abgemeldet über Steu." name="FloCmd"/>
						<DOI desc="Gerät ist abgemeldet" name="FloState"/>
						<DOI desc="Schalthoheit" name="SwAuth"/>
						<DOI desc="Schaltmodus" name="SwMod"/>
						<DOI desc="Akt. Param.gruppe" name="ActiveSG"/>
						<DOI desc="Einstellform. Erdimp.anp." name="ResCmpFmt">
							<DAI name="setVal">
								<Val>RERL_XEXL</Val>
							</DAI>
						</DOI>
						<DOI desc="Spezif. Schalthoheit." name="EnaAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Spezif. Schalth. gültig für" name="AuthIDLev">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI desc="Anz. d. spez. Schalth." name="NumAuthID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Mehrfache spez. Schalth." name="MltAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Aktiviere Testmodus" name="EnTestMod">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Relaisausg. im Testmodus" name="RelBoOnTst">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Reserv.zeit für Kom.Prot." name="ResvTms">
							<DAI name="setVal">
								<Val>120</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<SettingControl actSG="1" numOfSGs="1">
							<Private type="Siemens-MasterId">256db702-7d70-4db6-b177-24d5705e9c22</Private>
						</SettingControl>
					</LN0>
					<LN desc="Gerät" inst="0" lnClass="LPHD" lnType="SIPROTEC5_LNType_LPHD_Application" prefix="">
						<Private type="Siemens-MasterId">5ce1506f-19f5-47fa-8ca3-1436b4b3008e</Private>
						<DOI desc="Phys. Gerätename" name="PhyNam">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>7SA82-DAAA-AA0-0AAAA0-AG0211-12111B-BAA000-000AB0-HB2BD2-JA0</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V07.80</Val>
							</DAI>
							<DAI name="model">
								<Val>7SA82</Val>
							</DAI>
						</DOI>
						<DOI desc="Gerätestatus" name="PhyHealth"/>
						<DOI desc="Proxy" name="Proxy"/>
						<DOI desc="Gerätestart" name="PwrUp"/>
						<DOI desc="Gerätebetriebsstd." name="OpTmh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;GOOSE Stop" name="GoStop"/>
						<DOI desc="Life-Kontakt" name="LifeCon"/>
						<DOI desc="Batteriestörung" name="BatFail"/>
						<DOI desc="Uhrzeit Störung" name="ClkFail"/>
						<DOI desc="Fehler Messumformer" name="ErrMeasT"/>
						<DOI desc="Kompensationsfehler" name="ErrComp"/>
						<DOI desc="Offset Fehler" name="ErrOffset"/>
						<DOI desc="DIGSI aktiv" name="DigsiAct"/>
						<DOI desc="Simulationsmodus akt." name="SimuMode"/>
						<DOI desc="IBS-Modus aktiv" name="CommMode"/>
						<DOI desc="Speicherfehler" name="ErrMemory"/>
						<DOI desc="Hilfsspg.fehler" name="AuxPwrFail"/>
						<DOI desc="Cyber Security Status" name="Logon"/>
						<DOI desc="Cyber-Security-Ereig." name="CybSecEvt"/>
						<DOI desc="Meldung verloren" name="MsgLost"/>
						<DOI desc="Flattersperre" name="ChtBlk"/>
						<DOI desc="Flash Disk Status" name="FlshDskHth"/>
						<DOI desc="GOOSE-Sim. Modus" name="Sim">
							<DAI name="ctlModel">
								<Val>sbo-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Alarmbehandlg." inst="0" lnClass="CALH" lnType="SIPROTEC5_1007" prefix="">
						<Private type="Siemens-MasterId">cb3a7057-3a1b-4819-92ae-3df93935c72e</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Gruppenalarm" name="GrAlm"/>
						<DOI desc="Gruppenwarnung" name="GrWrn"/>
						<DOI desc="Gruppenmeldung" name="GrInd">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Gruppenmeldung" name="GrIndIn"/>
						<DOI desc="&gt;Gruppenwarnung" name="GrWrnIn"/>
						<DOI desc="&gt;Gruppenalarm" name="GrAlmIn"/>
					</LN>
					<LN desc="Zeitführung" inst="0" lnClass="LTIM" lnType="SIPROTEC5_1008" prefix="">
						<Private type="Siemens-MasterId">a36e7411-56b8-4c34-b1a7-40f6794bc611</Private>
						<DOI desc="Modus (nur Status)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Sommerzeit" name="TmDT"/>
						<DOI desc="Offset Zeitzone zu UTC" name="TmOfsTmm">
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-720</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>840</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>15</Val>
							</DAI>
						</DOI>
						<DOI desc="Sommerzeitumschaltung" name="TmUseDT">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Zeit manuell gestellt" name="ClkSetMan"/>
						<DOI desc="Offset Sommerzeit" name="TmOfsDT">
							<SDI name="setMag">
								<DAI name="i">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>min</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="i">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="i">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="i">
									<Val>15</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Datumsformat" name="DateFormat">
							<DAI name="setVal">
								<Val>DD.MM.YYYY</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Service-Nachv." inst="0" lnClass="LTRK" lnType="SIPROTEC5_LNType_LTRK_Application" prefix="">
						<Private type="Siemens-MasterId">80f7dbfb-4862-4b6e-943a-41d79b4e4131</Private>
						<DOI desc="Modus (nur Status)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="LED n. in FG" inst="0" lnClass="GAPC" lnType="SIPROTEC5_1009" prefix="RSLED">
						<Private type="Siemens-MasterId">9b72d7ac-6610-4ba6-86ab-02c2ac09a50a</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED rücksetzen" name="ResetIn"/>
						<DOI desc="LED rückgesetzt" name="LedTstOut"/>
						<DOI desc="LEDs zurücksetzen" name="ResetCtl"/>
					</LN>
					<LN desc="Einzelmeldung" inst="1" lnClass="USER" lnType="SIPROTEC5_LNType_USER_Universal" prefix="">
						<Private type="Siemens-MasterId">676476c5-b9fa-41cd-ad80-2c69fcca99ac</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="SF6 Druckstörung" name="SF6Druck">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="Schutz prüfen" name="SchutzPr">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="Schalterfall" name="LSfall">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="Steuerspannung Fehlt" name="Steuerspf">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="Motorspannung Fehlt" name="Motorspf">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="LS Unterberger" inst="CB1">
					<Private type="Siemens-MasterId">e73be049-f20d-42bd-a80c-835b4d7a5c7f</Private>
					<LN0 desc="CB1/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">234cd1fc-2d97-4719-bd4b-21f5a23bb625</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Allgemein" inst="1" lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" prefix="">
						<Private type="Siemens-MasterId">563613ad-8987-4b7c-b59f-0a7f9de6268a</Private>
						<DOI desc="Modus (nur Status)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Bemessungs-Betriebsstr." name="ARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>630</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Nennspannung" name="VRtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>24</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Strom-Schwellw.LS offen" name="PoleOpenA">
							<SDI name="setMag">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Betriebsart SVS" name="OpModeRBRF">
							<DAI name="setVal">
								<Val>unbalancing</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Auslöselogik" inst="1" lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" prefix="">
						<Private type="Siemens-MasterId">07c97b17-ebb4-4bdf-95d3-58a89d9be1d5</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Auslösebef.meldung" name="Tr"/>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Anregung" name="Str"/>
						<DOI desc="Ausl.befehl-Absteuerung" name="ResetTrip">
							<DAI name="setVal">
								<Val>accelarated</Val>
							</DAI>
						</DOI>
						<DOI desc="Ausl.mld. SS-Diffsch." name="TrpBbpDiff"/>
						<DOI desc="Ausl.mld. SS-LSVS" name="TrpBbpBFP"/>
						<DOI desc="Ausl.mld. SS-Ext. Aus" name="TrpBbpExt"/>
					</LN>
					<LN desc="Leistungssch." inst="1" lnClass="XCBR" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" prefix="">
						<Private type="Siemens-MasterId">12e36294-ba2e-4b3a-8d34-6218f7e9d291</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Schalthoheit Vor-Ort" name="Loc"/>
						<DOI desc="Externe Bereitschaft" name="EEHealth"/>
						<DOI desc="S.sp.zä." name="OpCnt"/>
						<DOI desc="Position" name="Pos">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Block. Ausschaltung" name="BlkOpn"/>
						<DOI desc="Block. der Einschalt." name="BlkCls"/>
						<DOI desc="ΣI Aus" name="SumSwARs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="Schaltspielwert" name="SetOpCnt">
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
						</DOI>
						<DOI desc="LS-offen Stunden" name="SetOpnHrs">
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
						</DOI>
						<DOI desc="Betriebsstunden" name="SetOpHrs">
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Erfassungssperre" name="AqBlk"/>
						<DOI desc="&gt;Bereit" name="Rdy"/>
						<DOI desc="&gt;Reset Schaltstatistik" name="RsSwStat"/>
						<DOI desc="&gt;Reset Erf.sp&amp;Nachf." name="RsAqBlkSub"/>
						<DOI desc="Ausl./Ausschaltbefehl" name="TripOpnCmd"/>
						<DOI desc="Einschaltbefehl" name="ClsCmd"/>
						<DOI desc="Befehl aktiv" name="CmdActv"/>
						<DOI desc="Meldungsunterdrück." name="AlmSupp"/>
						<DOI desc="Endgült. Auslösebefehl" name="DefTr"/>
						<DOI desc="ΣIL1Aus" name="SumSwARsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="ΣIL2Aus" name="SumSwARsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="ΣIL3Aus" name="SumSwARsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="Auslösestrom L1" name="SwAphsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslösestrom L2" name="SwAphsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslösestrom L3" name="SwAphsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Ausschaltstrom 3I0/IN" name="SwANeut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslösespannung L1" name="SwVphsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslösespannung L2" name="SwVphsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslösespannung L3" name="SwVphsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="LS-offen Stunden" name="CBOpnHrs"/>
						<DOI desc="Betriebsstunden" name="OpHrs"/>
						<DOI desc="Melden der Abschaltwerte" name="AnnBrkVal">
							<DAI name="setVal">
								<Val>always</Val>
							</DAI>
						</DOI>
						<DOI desc="SSS Ausl. Relais block." name="BbpBlockDO"/>
					</LN>
					<LN desc="Hand-Ein" inst="2" lnClass="GAPC" lnType="SIPROTEC5_1012" prefix="">
						<Private type="Siemens-MasterId">d3bb262b-b5af-4861-97f4-1ddfeee013da</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Blockierung Hand-Ein" name="Blk"/>
						<DOI desc="&gt;Eingang" name="Input"/>
						<DOI desc="Erkannt" name="Detected"/>
						<DOI desc="Wirkzeit" name="ActionTmms">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="LS offen Rückfallverz." name="CbOpDrpDel">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Reset LED FG" inst="1" lnClass="GAPC" lnType="SIPROTEC5_1009" prefix="RSLED">
						<Private type="Siemens-MasterId">40eada68-26ed-4a57-984c-6069a4d19260</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED rücksetzen" name="ResetIn"/>
						<DOI desc="LED rückgesetzt" name="LedTstOut"/>
						<DOI desc="LEDs zurücksetzen" name="ResetCtl"/>
					</LN>
					<LN desc="Steuerung" inst="1" lnClass="CSWI" lnType="SIPROTEC5_1013" prefix="">
						<Private type="Siemens-MasterId">64ff70cb-9bd0-4492-9604-4992e4245733</Private>
						<Private type="Siemens-LN-Dependency"/>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Schalthoheit Vor-Ort" name="Loc"/>
						<DOI desc="Befehl mit Rückmeld." name="Pos">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sch.hoheit Schlüssel" name="LocKey">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Schalthoheit Station" name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Prüfung der Schalthoheit" name="SwAuthChk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Prfg., ob Stellung erreicht" name="NomEqActl">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Prfg. Dppelbetätig.sperre" name="DblActBlk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Prfg. Blockier. v. Schutz" name="BlkByProt">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Gerätespez. Schalth.prüf." name="OwnSwAuth">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Spezif. Schalthoheit." name="EnaAuthID">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Spezif. Schalth. gültig für" name="AuthIDLev">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI desc="Anz. d. spez. Schalth." name="NumAuthID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Mehrfache spez. Schalth." name="MltAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Schalthoheit" name="SwAuth"/>
						<DOI desc="Schaltmodus" name="SwMod"/>
						<DOI desc="Aktiv. Schlt.h. 1" name="SwAuthEna1"/>
						<DOI desc="Aktiv. Schlt.h. 2" name="SwAuthEna2"/>
						<DOI desc="Aktiv. Schlt.h. 3" name="SwAuthEna3"/>
						<DOI desc="Aktiv. Schlt.h. 4" name="SwAuthEna4"/>
						<DOI desc="Aktiv. Schlt.h. 5" name="SwAuthEna5"/>
					</LN>
					<LN desc="Verriegelung" inst="1" lnClass="CILO" lnType="SIPROTEC5_1014" prefix="">
						<Private type="Siemens-MasterId">8bc4515b-5a69-4bf8-be79-810d09c9512d</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Freig. Ausschaltung" name="EnaOpn"/>
						<DOI desc="&gt;Freig. Einschaltung" name="EnaCls"/>
						<DOI desc="&gt;Freig. Ausschlt.(fest)" name="EnaOpnFix"/>
						<DOI desc="&gt;Freig. Einsch. (fest)" name="EnaClsFix"/>
					</LN>
					<LN desc="LS-Prüfung" inst="1" lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_CBT_3pol" prefix="CBT_">
						<Private type="Siemens-MasterId">b21b274d-afea-449e-9af0-b7d1f3c9a1ab</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="3-pol. öffnen-schließen" name="StrTst3p"/>
						<DOI desc="Testausführung" name="TstExec"/>
						<DOI desc="Auslösebef. abgesetzt" name="TstTr"/>
						<DOI desc="Einschaltb. abgesetzt" name="TstCls"/>
						<DOI desc="Test abgebrochen" name="TstCnc"/>
					</LN>
				</LDevice>
				<LDevice desc="LS Unterberger_GrBMW" inst="CB1_Fundamental">
					<Private type="Siemens-MasterId">3dcc6768-4612-4e68-b92d-2de270a11865</Private>
					<LN0 desc="CB1_Fundamental/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">37083285-c946-4124-976d-14a4805e6b79</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Grunds." inst="1" lnClass="MMXU" lnType="SIPROTEC5_1015" prefix="FPRE_">
						<Private type="Siemens-MasterId">c9dfa975-8aeb-4ef8-95bd-7af8ec45eee4</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Upp" name="PPV">
							<SDI desc="Upp:L12" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Upp:L23" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Upp:L31" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Uph" name="PhV">
							<SDI desc="Uph:L1" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Uph:L2" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Uph:L3" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Uph:Sum" name="res">
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:L1" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:L2" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:L3" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:Sum" name="res">
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Berechnungsmethode" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="UN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="AneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Unterberger" inst="Ln1">
					<Private type="Siemens-MasterId">fad01fb3-4131-4c9f-9024-184404c0dc24</Private>
					<LN0 desc="Ln1/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">0c7771d3-de18-45ee-8adc-6cbbca5fa8b7</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Allgemein" inst="1" lnClass="ZLIN" lnType="SIPROTEC5_1017" prefix="">
						<Private type="Siemens-MasterId">508e661e-7ff9-4138-bf15-e3dfca649729</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Leitungswinkel" name="ZPsAng">
							<SDI name="setMag">
								<DAI name="f">
									<Val>85</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>89</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Nennstrom" name="ARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Nennspannung" name="VRtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Nennscheinleistung" name="VARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10.3923054</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sternpunkt" name="SysNeutPt">
							<DAI name="setVal">
								<Val>ptcoil</Val>
							</DAI>
						</DOI>
						<DOI desc="P, Q Vorzeichen" name="PQSign">
							<DAI name="setVal">
								<Val>not reversed</Val>
							</DAI>
						</DOI>
						<DOI desc="Cb-Belag" name="CPsPerKm">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.015</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>F/km</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>µ</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="C0-Belag" name="CZerPerKm">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.015</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>F/km</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>µ</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="X-Belag" name="LineReact">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.0349999964</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm/km</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0003333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>6.333333</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Leitungslänge" name="LineLength">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10.32</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Km0" name="Km0Fact">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>8</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Winkel (Km0)" name="Km0FactAng">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Schwellwert ISätt&gt;" name="SatValA">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sättigungserkennung" name="SatMod">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Erdstr.verhältn. ParKomp" name="ParCmpRto">
							<SDI name="setMag">
								<DAI name="f">
									<Val>85</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>95</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reihenkompensation" name="SerCmp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="X Reihenkondensator" name="XSerCap">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Sammelmeldung" inst="1" lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" prefix="">
						<Private type="Siemens-MasterId">c3c06f6a-8333-4b56-990e-9b4912a93ff4</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Anregung" name="Str"/>
					</LN>
					<LN desc="Reset LED FG" inst="1" lnClass="GAPC" lnType="SIPROTEC5_1009" prefix="RSLED">
						<Private type="Siemens-MasterId">cb098009-46ce-4002-9d49-be0d8469af1f</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED rücksetzen" name="ResetIn"/>
						<DOI desc="LED rückgesetzt" name="LedTstOut"/>
						<DOI desc="LEDs zurücksetzen" name="ResetCtl"/>
					</LN>
					<LN desc="Fehlerorter" inst="1" lnClass="RFLO" lnType="SIPROTEC5_LNType_RFLO_SE" prefix="SE_">
						<Private type="Siemens-MasterId">a6e5fb62-1dd3-4005-a7dd-010212cff297</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Fehlerimpedanz" name="FltZ">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Fehlerschleife" name="FltLoop"/>
						<DOI desc="Fehlerreaktanz prim." name="FltReact">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Fehlerresistanz sek." name="FltRisSc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Fehlerreaktanz sek." name="FltReactSc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Fehlerdistanz" name="FltDis">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Fehlerdistanz in %" name="FltDisPct">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Start" name="FLOTrgMod">
							<DAI name="setVal">
								<Val>withOp</Val>
							</DAI>
						</DOI>
						<DOI desc="Parallelleitungskomp." name="ParCmp">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Lastkompensation" name="LoadCmp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Fehlerresistanz prim." name="FltRis">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="FLO ungültig" name="FLInvalid"/>
					</LN>
					<LN desc="Drahtbr. Best." inst="1" lnClass="SBWI" lnType="SIPROTEC5_LNType_SBWS_BW_confirm" prefix="CF_">
						<Private type="Siemens-MasterId">eca40e5a-9464-487b-bcd3-21545209f269</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Nicht wirksam" name="Inactive"/>
					</LN>
					<LN desc="Msp.ausfl.erk" inst="1" lnClass="SFFM" lnType="SIPROTEC5_LNType_SFFM" prefix="">
						<Private type="Siemens-MasterId">0da026a6-4986-4755-a368-9e2bba22cf79</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Blockierung Funktion" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Störung" name="FuseFail"/>
						<DOI desc="3ph.Feh.-Störung" name="TripolFail"/>
						<DOI desc="Zus.3ph.Feh.-Störung" name="SO3polFail"/>
						<DOI desc="Unsym.Feh.-Störung" name="AsymDlFail"/>
						<DOI desc="Unsym.Feh.-unv.Stör." name="AsymFail"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="3ph.Feh. - UL1,UL2,UL3&lt;" name="TriPolMaxV">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>68</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="3ph.Feh. - Freig. Leiterst." name="TriPolMinA">
							<SDI name="setMag">
								<DAI name="f">
									<Val>30.0000019</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="3ph.Feh. - Sprung Ltrstro." name="TriPolDifA">
							<SDI name="setMag">
								<DAI name="f">
									<Val>30.0000019</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Zus.3ph.Feh. - Verzöger." name="SO3polDlTm">
							<DAI name="setVal">
								<Val>3000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI desc="Zuschalt. auf 3ph. Ausfall" name="SO3polBlk">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Unsy.Feh.-Verzögerung" name="AsymDlTm">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI desc="Unsy.Feh.-Rückf.verz." name="DrpotDlTm">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="Unsy.Feh.-Rückf.b.Netzf." name="AsymIstDrp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Unterberger_Dis gl1" inst="Ln1_21DistanceComp1">
					<Private type="Siemens-MasterId">36bec43e-9062-43a5-897f-7b72959b5bfd</Private>
					<LN0 desc="Ln1_21DistanceComp1/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">a9df9211-e746-40e0-848e-49d6e24d4660</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2019-03-26 17:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Allgemein" inst="1" lnClass="GAPC" lnType="SIPROTEC5_1018" prefix="">
						<Private type="Siemens-MasterId">14d7b7bc-058e-43ff-be0e-b5fabe4b33e3</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="&gt;Blockierung Funktion" name="Blk"/>
						<DOI desc="Z Ph-E" name="ZPhGnd">
							<SDI desc="Z Ph-E:L1" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Z Ph-E:L2" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Z Ph-E:L3" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Z Ph-Ph" name="ZPhPh">
							<SDI desc="Z Ph-Ph:L12" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Z Ph-Ph:L23" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Z Ph-Ph:L31" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Start der Zonenzeiten" name="OpDlTmCrit">
							<DAI name="setVal">
								<Val>General pickup</Val>
							</DAI>
						</DOI>
						<DOI desc="3I0 Anregestabilisierung" name="Stab3I0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.3</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Anregeverzöger. 1-pol." name="StrDlTm1Ph">
							<DAI name="setVal">
								<Val>40</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI desc="Bevorzugung (L-L-E)" name="PhsPref">
							<DAI name="setVal">
								<Val>ACacyclic</Val>
							</DAI>
						</DOI>
						<DOI desc="Speicherpolarisation L-E" name="VmemPhsGnd">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Speicherpolarisation(L-L)" name="VmemPhsPhs">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Kreuzpolarisation (L-E)" name="VCrsPhsGnd">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Kreuzpolarisation (L-L)" name="VCrsPhsPhs">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Max. Unsymmetrie ULL" name="UnbalVPhPh">
							<SDI name="setMag">
								<DAI name="f">
									<Val>25</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Sammelmeldung" inst="1" lnClass="PTRC" lnType="SIPROTEC5_1019" prefix="DISA_">
						<Private type="Siemens-MasterId">2ed8941a-72a1-4541-aa90-bcefd3349185</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Anregung" name="Str"/>
						<DOI desc="Ausgew. Schleife L1E" name="SelLoopAG"/>
						<DOI desc="Ausgew. Schleife L2E" name="SelLoopBG"/>
						<DOI desc="Ausgew. Schleife L3E" name="SelLoopCG"/>
						<DOI desc="Ausgew. Schleife L12" name="SelLoopAB"/>
						<DOI desc="Ausgew. Schleife L23" name="SelLoopBC"/>
						<DOI desc="Ausgew. Schleife L31" name="SelLoopCA"/>
					</LN>
					<LN desc="Impedanzanr." inst="1" lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_DisImpedanceExcitation" prefix="PU_">
						<Private type="Siemens-MasterId">352e0f45-d4f1-4a16-91b5-5ececf8c21d6</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="L-E-Lastausschnitt" name="LodModPhG">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="R Lastausschnitt (L-E)" name="RisLodPhG">
							<SDI name="setMag">
								<DAI name="f">
									<Val>16.6666641</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Winkel Lastausschn (L-E)" name="AngLodPhG">
							<SDI name="setMag">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>65</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="L-L-Lastausschnitt" name="LodModPhPh">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="R Lastausschnitt (L-L)" name="RisLodPhPh">
							<SDI name="setMag">
								<DAI name="f">
									<Val>13.3333321</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Winkel Lastausschn (L-L)" name="AngLodPhPh">
							<SDI name="setMag">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>65</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Z 1" inst="1" lnClass="PDIS" lnType="SIPROTEC5_1020" prefix="QUAD_">
						<Private type="Siemens-MasterId">8094d8e0-87d7-4089-88ca-c036f751a0f8</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Anregung" name="Str"/>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Richtungssinn" name="DirMod">
							<DAI name="setVal">
								<Val>Forward</Val>
							</DAI>
						</DOI>
						<DOI desc="Verzögerung (mehrpol.)" name="PhDlTmms">
							<DAI name="setVal">
								<Val>400</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Verzögerung 1-pol." name="GndDlTmms">
							<DAI name="setVal">
								<Val>400</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="X Reichweite" name="X1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.450666649316</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="R (L-E)" name="RisGndRch">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.58666664408</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="R (L-L)" name="RisPhRch">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.58666664408</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="K0" name="K0Fact">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>11</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Winkel (K0)" name="K0FactAng">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="&gt;Blockierung Stufe" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block. L-E-Schleifen" name="BlkPhsGnd"/>
						<DOI desc="&gt;Block. L-L-Schleifen" name="BlkPhsPhs"/>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Anregung Schleife L1E" name="StrAG"/>
						<DOI desc="Anregung Schleife L2E" name="StrBG"/>
						<DOI desc="Anregung Schleife L3E" name="StrCG"/>
						<DOI desc="Anregung Schleife L12" name="StrAB"/>
						<DOI desc="Anregung Schleife L23" name="StrBC"/>
						<DOI desc="Anregung Schleife L31" name="StrCA"/>
						<DOI desc="Auslöseverz. abgelauf." name="OpTmExp"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. Ausl. &amp; Fehleraufz." name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockiert bei aktivem Diff" name="EmgMod">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. b. Einschaltstromerk." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Arbeitsweise" name="ZoneMod">
							<DAI name="setVal">
								<Val>all loops</Val>
							</DAI>
						</DOI>
						<DOI desc="Zonenabschrägung" name="ZnRedAng">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Zonenspez. Erdimp.anp." name="ZnResCmp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Z 1B" inst="2" lnClass="PDIS" lnType="SIPROTEC5_1020" prefix="QUAD_">
						<Private type="Siemens-MasterId">9a19d542-c843-4b3c-8949-947f43e01417</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Anregung" name="Str"/>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Richtungssinn" name="DirMod">
							<DAI name="setVal">
								<Val>Forward</Val>
							</DAI>
						</DOI>
						<DOI desc="Verzögerung (mehrpol.)" name="PhDlTmms">
							<DAI name="setVal">
								<Val>50</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Verzögerung 1-pol." name="GndDlTmms">
							<DAI name="setVal">
								<Val>50</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="X Reichweite" name="X1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.67999993532</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="R (L-E)" name="RisGndRch">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4.1999998383</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="R (L-L)" name="RisPhRch">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4.1999998383</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="K0" name="K0Fact">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>11</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Winkel (K0)" name="K0FactAng">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="&gt;Blockierung Stufe" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block. L-E-Schleifen" name="BlkPhsGnd"/>
						<DOI desc="&gt;Block. L-L-Schleifen" name="BlkPhsPhs"/>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Anregung Schleife L1E" name="StrAG"/>
						<DOI desc="Anregung Schleife L2E" name="StrBG"/>
						<DOI desc="Anregung Schleife L3E" name="StrCG"/>
						<DOI desc="Anregung Schleife L12" name="StrAB"/>
						<DOI desc="Anregung Schleife L23" name="StrBC"/>
						<DOI desc="Anregung Schleife L31" name="StrCA"/>
						<DOI desc="Auslöseverz. abgelauf." name="OpTmExp"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. Ausl. &amp; Fehleraufz." name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockiert bei aktivem Diff" name="EmgMod">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. b. Einschaltstromerk." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Arbeitsweise" name="ZoneMod">
							<DAI name="setVal">
								<Val>all loops</Val>
							</DAI>
						</DOI>
						<DOI desc="Zonenabschrägung" name="ZnRedAng">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Zonenspez. Erdimp.anp." name="ZnResCmp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Z 2" inst="3" lnClass="PDIS" lnType="SIPROTEC5_1020" prefix="QUAD_">
						<Private type="Siemens-MasterId">739413f5-1f41-42d9-95c3-61afdbec8786</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Anregung" name="Str"/>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Richtungssinn" name="DirMod">
							<DAI name="setVal">
								<Val>Forward</Val>
							</DAI>
						</DOI>
						<DOI desc="Verzögerung (mehrpol.)" name="PhDlTmms">
							<DAI name="setVal">
								<Val>600</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Verzögerung 1-pol." name="GndDlTmms">
							<DAI name="setVal">
								<Val>600</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="X Reichweite" name="X1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.557999978517</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="R (L-E)" name="RisGndRch">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.660666641231</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="R (L-L)" name="RisPhRch">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.660666641231</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="K0" name="K0Fact">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>11</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Winkel (K0)" name="K0FactAng">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="&gt;Blockierung Stufe" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block. L-E-Schleifen" name="BlkPhsGnd"/>
						<DOI desc="&gt;Block. L-L-Schleifen" name="BlkPhsPhs"/>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Anregung Schleife L1E" name="StrAG"/>
						<DOI desc="Anregung Schleife L2E" name="StrBG"/>
						<DOI desc="Anregung Schleife L3E" name="StrCG"/>
						<DOI desc="Anregung Schleife L12" name="StrAB"/>
						<DOI desc="Anregung Schleife L23" name="StrBC"/>
						<DOI desc="Anregung Schleife L31" name="StrCA"/>
						<DOI desc="Auslöseverz. abgelauf." name="OpTmExp"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. Ausl. &amp; Fehleraufz." name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockiert bei aktivem Diff" name="EmgMod">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. b. Einschaltstromerk." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Arbeitsweise" name="ZoneMod">
							<DAI name="setVal">
								<Val>all loops</Val>
							</DAI>
						</DOI>
						<DOI desc="Zonenabschrägung" name="ZnRedAng">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Zonenspez. Erdimp.anp." name="ZnResCmp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Z 3" inst="4" lnClass="PDIS" lnType="SIPROTEC5_1020" prefix="QUAD_">
						<Private type="Siemens-MasterId">1ca30f7d-4d26-4735-a4c7-bc95c61de33e</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Anregung" name="Str"/>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Richtungssinn" name="DirMod">
							<DAI name="setVal">
								<Val>Forward</Val>
							</DAI>
						</DOI>
						<DOI desc="Verzögerung (mehrpol.)" name="PhDlTmms">
							<DAI name="setVal">
								<Val>600</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Verzögerung 1-pol." name="GndDlTmms">
							<DAI name="setVal">
								<Val>600</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="X Reichweite" name="X1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.558</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="R (L-E)" name="RisGndRch">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.661</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="R (L-L)" name="RisPhRch">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.661</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="K0" name="K0Fact">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>11</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Winkel (K0)" name="K0FactAng">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="&gt;Blockierung Stufe" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block. L-E-Schleifen" name="BlkPhsGnd"/>
						<DOI desc="&gt;Block. L-L-Schleifen" name="BlkPhsPhs"/>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Anregung Schleife L1E" name="StrAG"/>
						<DOI desc="Anregung Schleife L2E" name="StrBG"/>
						<DOI desc="Anregung Schleife L3E" name="StrCG"/>
						<DOI desc="Anregung Schleife L12" name="StrAB"/>
						<DOI desc="Anregung Schleife L23" name="StrBC"/>
						<DOI desc="Anregung Schleife L31" name="StrCA"/>
						<DOI desc="Auslöseverz. abgelauf." name="OpTmExp"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. Ausl. &amp; Fehleraufz." name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockiert bei aktivem Diff" name="EmgMod">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. b. Einschaltstromerk." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Arbeitsweise" name="ZoneMod">
							<DAI name="setVal">
								<Val>all loops</Val>
							</DAI>
						</DOI>
						<DOI desc="Zonenabschrägung" name="ZnRedAng">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Zonenspez. Erdimp.anp." name="ZnResCmp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Überstromanr." inst="1" lnClass="PTOC" lnType="SIPROTEC5_1021" prefix="PU_">
						<Private type="Siemens-MasterId">599ff57b-ae64-4d73-9f75-f26706a7d0fb</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Anregung" name="Str"/>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Auslöseverz. abgelauf." name="OpTmExp"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. b. Einschaltstromerk." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Iph&gt;&gt;" name="PhStr2">
							<SDI name="setMag">
								<DAI name="f">
									<Val>450</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>74.9600143</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Messung bei 1-ph. Anr." name="OnePhStr">
							<DAI name="setVal">
								<Val>Phase - Phase</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. Ausl. &amp; Fehleraufz." name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Aus.Verz. bei. Anr. vorw." name="OpDlForw">
							<DAI name="setVal">
								<Val>1500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Aus.Verz. bei jeder Anr." name="OpDlNonDir">
							<DAI name="setVal">
								<Val>2600</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Z4" inst="5" lnClass="PDIS" lnType="SIPROTEC5_1020" prefix="QUAD_">
						<Private type="Siemens-MasterId">e162546e-517c-4959-aea2-057bea71f87e</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2019-03-26 17:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Anregung" name="Str"/>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Richtungssinn" name="DirMod">
							<DAI name="setVal">
								<Val>Forward</Val>
							</DAI>
						</DOI>
						<DOI desc="Verzögerung (mehrpol.)" name="PhDlTmms">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Verzögerung 1-pol." name="GndDlTmms">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="X Reichweite" name="X1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.66666663</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="R (L-E)" name="RisGndRch">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.66666663</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="R (L-L)" name="RisPhRch">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.8333333</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="K0" name="K0Fact">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>11</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Winkel (K0)" name="K0FactAng">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="&gt;Blockierung Stufe" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block. L-E-Schleifen" name="BlkPhsGnd"/>
						<DOI desc="&gt;Block. L-L-Schleifen" name="BlkPhsPhs"/>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Anregung Schleife L1E" name="StrAG"/>
						<DOI desc="Anregung Schleife L2E" name="StrBG"/>
						<DOI desc="Anregung Schleife L3E" name="StrCG"/>
						<DOI desc="Anregung Schleife L12" name="StrAB"/>
						<DOI desc="Anregung Schleife L23" name="StrBC"/>
						<DOI desc="Anregung Schleife L31" name="StrCA"/>
						<DOI desc="Auslöseverz. abgelauf." name="OpTmExp"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. Ausl. &amp; Fehleraufz." name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockiert bei aktivem Diff" name="EmgMod">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. b. Einschaltstromerk." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Arbeitsweise" name="ZoneMod">
							<DAI name="setVal">
								<Val>all loops</Val>
							</DAI>
						</DOI>
						<DOI desc="Zonenabschrägung" name="ZnRedAng">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Zonenspez. Erdimp.anp." name="ZnResCmp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Unterberger_Ө&gt;-A1" inst="Ln1_49ThOverlA1">
					<Private type="Siemens-MasterId">69c53e3f-badd-447c-9dd1-b6de8bec7d87</Private>
					<LN0 desc="Ln1_49ThOverlA1/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">e847ee8f-2313-4da0-bf5a-cef564a9e5c3</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Überl.schutz 1" inst="1" lnClass="PTTR" lnType="SIPROTEC5_1022" prefix="">
						<Private type="Siemens-MasterId">41e4fea9-7e66-41e9-b8ac-b5b0d006d835</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Anregung" name="Str"/>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Thermische Warnung" name="AlmThm"/>
						<DOI desc="&gt;Blockierung Stufe" name="Blk"/>
						<DOI desc="Thermische Zeitkonst." name="ConsTms1">
							<DAI name="setVal">
								<Val>900</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Rückfallschw. Auslösem." name="DropoutVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="&gt;Rücks. therm. Abbild" name="RsThmRep"/>
						<DOI desc="&gt;Notanlauf" name="EmgStr"/>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Auslösung nur melden" name="OpAlmOnly"/>
						<DOI desc="Stromwarnung" name="AlmA"/>
						<DOI desc="Zeit bis Einschaltung" name="TmsUtlCls">
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="Zeit bis Auslösung" name="TmsUtlTr">
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="Überlast L1" name="TmpRl1">
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="Überlast L2" name="TmpRl2">
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="Überlast L3" name="TmpRl3">
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="Überlast Maximum" name="TmpRlMax">
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="Äquivalenter Strom L1" name="AEquiva1">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="Äquivalenter Strom L2" name="AEquiva2">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="Äquivalenter Strom L3" name="AEquiva3">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="Äquival. Strom max." name="AEquivaMax">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Stromwarnschwelle" name="AlmValA">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thermische Warnschwelle" name="AlmValThm">
							<SDI name="setMag">
								<DAI name="f">
									<Val>70</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Notanlauf Nachlaufzeit" name="EmgDlTms">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>15000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI desc="K-Faktor" name="KFctr">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Imax thermisch" name="BigAVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>750</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Imin Abkühlung" name="AMinCool">
							<SDI name="setMag">
								<DAI name="f">
									<Val>75</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Übertemperatur bei Inenn" name="TmpRise">
							<SDI name="setMag">
								<DAI name="f">
									<Val>70</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>K</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Minimaltemperatur" name="SetMinTmp">
							<SDI name="setMag">
								<DAI name="f">
									<Val>-20</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-55</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Voreingest. Temperatur" name="DefTmp">
							<SDI name="setMag">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-55</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>55</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Abkühlzeitkonstante" name="CoConsTms">
							<DAI name="setVal">
								<Val>900</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Speicherung therm. Abb." name="MemThmRep">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Verh. bei I&gt; Imax therm." name="BigABeh">
							<DAI name="setVal">
								<Val>Limit</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. Ausl. &amp; Fehleraufz." name="BlkOp">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Unterberger_I&gt;-A1" inst="Ln1_5051OC3phA1">
					<Private type="Siemens-MasterId">53ba6fc4-f6dc-4121-ace5-6f595f385e0f</Private>
					<LN0 desc="Ln1_5051OC3phA1/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">803d7b19-b4f7-4f76-a06f-cd7ea49dd17d</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Allgemein" inst="1" lnClass="GAPC" lnType="SIPROTEC5_1023" prefix="">
						<Private type="Siemens-MasterId">95738691-3507-49cd-bea0-f27569a9aae0</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Notbetrieb" name="EmgcyMod"/>
						<DOI desc="&gt;Notbetrieb aktivieren" name="ActEmgMod"/>
						<DOI desc="Notbetrieb" name="EmgMod">
							<DAI name="setVal">
								<Val>Caused by main prot. fct.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Sammelmeldung" inst="1" lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_1_3pol" prefix="">
						<Private type="Siemens-MasterId">42a5a35d-f768-4d38-860a-3006fcc460dc</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Anregung" name="Str"/>
					</LN>
					<LN desc="UMZ I&gt;&gt;" inst="1" lnClass="PTOC" lnType="SIPROTEC5_1024" prefix="ID_">
						<Private type="Siemens-MasterId">67914ba5-d63a-4c62-ba97-a2a4b51b2da2</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Anregung" name="Str"/>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Schwellwert" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslöseverzögerung" name="OpDlTmms">
							<DAI name="setVal">
								<Val>1800</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Rückfallverzögerung" name="RsDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Blockierung Stufe" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Anregeverzögerung" name="StrDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Dyn. Par. aktivieren" name="ActDynSet"/>
						<DOI desc="&gt;Block. Verz. &amp; Ausl." name="BlkOpDlTm"/>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Einschaltstr.blk.Ausl." name="InrshBlkOp"/>
						<DOI desc="Dy.Par.AWE-Zyk.1ak" name="DySgRc1CAc"/>
						<DOI desc="Dy.Par.AWE-Zyk.2ak" name="DySgRc2CAc"/>
						<DOI desc="Dy.Par.AWE-Zyk.3ak" name="DySgRc3CAc"/>
						<DOI desc="Dy.Pa.AWE Zyk.&gt;3akt." name="DySgRG3CAc"/>
						<DOI desc="Dyn.Par.Kalt.-Ein.akt." name="DySgCLPAct"/>
						<DOI desc="Dyn.Par. BE aktiv" name="DynSgBIAct"/>
						<DOI desc="Dyn. Par. blk. Anreg." name="DynBlkStr"/>
						<DOI desc="Auslöseverz. abgelauf." name="OpTmExp"/>
						<DOI desc="I0El.Iph" name="I0ElimIph">
							<SDI desc="I0El.Iph:L1" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I0El.Iph:L2" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I0El.Iph:L3" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. Ausl. &amp; Fehleraufz." name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="1-polige Ausl. erlaubt" name="OnePoleOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Dynamische Parameter" name="EnblDynSet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. b. Einschaltstromerk." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Messverfahren" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI desc="I0-Elimination" name="I0Elim">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Rückfallverhältnis" name="DrpoutRat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="EinflussAWE aus/n.bereit" name="DynStRcONR">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockierung der Stufe" name="BlkStRcONR">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Einfluss AWE Zyklus 1" name="DynSetRc1C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockierung der Stufe" name="BlkStgRc1C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Schwellwert" name="StrValRc1C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>450.000031</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslöseverzögerung" name="OpDlTmRc1C">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Einfluss AWE Zyklus 2" name="DynSetRc2C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockierung der Stufe" name="BlkStgRc2C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Schwellwert" name="StrValRc2C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>450.000031</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslöseverzögerung" name="OpDlTmRc2C">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Einfluss AWE Zyklus 3" name="DynSetRc3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockierung der Stufe" name="BlkStgRc3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Schwellwert" name="StrValRc3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>450.000031</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslöseverzögerung" name="OpDlTmRc3C">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Einfluss AWE Zyklus &gt;3" name="DynStRcG3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockierung der Stufe" name="BlkStRcG3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Schwellwert" name="StrVaRcG3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>450.000031</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslöseverzögerung" name="OpDlTRcG3C">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Einfl. bei Kaltlast-Einsch." name="DynSetCLP">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockierung der Stufe" name="BlkStgCLP">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Schwellwert" name="StrValCLP">
							<SDI name="setMag">
								<DAI name="f">
									<Val>450.000031</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslöseverzögerung" name="OpDlTmCLP">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Einfluss Binäreingang" name="DynSetBI">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockierung der Stufe" name="BlkStgBI">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Schwellwert" name="StrValBI">
							<SDI name="setMag">
								<DAI name="f">
									<Val>450.000031</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslöseverzögerung" name="OpDlTmBI">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="UMZ I&gt;" inst="2" lnClass="PTOC" lnType="SIPROTEC5_1024" prefix="ID_">
						<Private type="Siemens-MasterId">c51cd397-3150-4b82-b70d-295574135c9f</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Anregung" name="Str"/>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Schwellwert" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslöseverzögerung" name="OpDlTmms">
							<DAI name="setVal">
								<Val>1800</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Rückfallverzögerung" name="RsDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Blockierung Stufe" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Anregeverzögerung" name="StrDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Dyn. Par. aktivieren" name="ActDynSet"/>
						<DOI desc="&gt;Block. Verz. &amp; Ausl." name="BlkOpDlTm"/>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Einschaltstr.blk.Ausl." name="InrshBlkOp"/>
						<DOI desc="Dy.Par.AWE-Zyk.1ak" name="DySgRc1CAc"/>
						<DOI desc="Dy.Par.AWE-Zyk.2ak" name="DySgRc2CAc"/>
						<DOI desc="Dy.Par.AWE-Zyk.3ak" name="DySgRc3CAc"/>
						<DOI desc="Dy.Pa.AWE Zyk.&gt;3akt." name="DySgRG3CAc"/>
						<DOI desc="Dyn.Par.Kalt.-Ein.akt." name="DySgCLPAct"/>
						<DOI desc="Dyn.Par. BE aktiv" name="DynSgBIAct"/>
						<DOI desc="Dyn. Par. blk. Anreg." name="DynBlkStr"/>
						<DOI desc="Auslöseverz. abgelauf." name="OpTmExp"/>
						<DOI desc="I0El.Iph" name="I0ElimIph">
							<SDI desc="I0El.Iph:L1" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I0El.Iph:L2" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I0El.Iph:L3" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. Ausl. &amp; Fehleraufz." name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="1-polige Ausl. erlaubt" name="OnePoleOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Dynamische Parameter" name="EnblDynSet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. b. Einschaltstromerk." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Messverfahren" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI desc="I0-Elimination" name="I0Elim">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Rückfallverhältnis" name="DrpoutRat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="EinflussAWE aus/n.bereit" name="DynStRcONR">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockierung der Stufe" name="BlkStRcONR">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Einfluss AWE Zyklus 1" name="DynSetRc1C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockierung der Stufe" name="BlkStgRc1C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Schwellwert" name="StrValRc1C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslöseverzögerung" name="OpDlTmRc1C">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Einfluss AWE Zyklus 2" name="DynSetRc2C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockierung der Stufe" name="BlkStgRc2C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Schwellwert" name="StrValRc2C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslöseverzögerung" name="OpDlTmRc2C">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Einfluss AWE Zyklus 3" name="DynSetRc3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockierung der Stufe" name="BlkStgRc3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Schwellwert" name="StrValRc3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslöseverzögerung" name="OpDlTmRc3C">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Einfluss AWE Zyklus &gt;3" name="DynStRcG3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockierung der Stufe" name="BlkStRcG3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Schwellwert" name="StrVaRcG3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslöseverzögerung" name="OpDlTRcG3C">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Einfl. bei Kaltlast-Einsch." name="DynSetCLP">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockierung der Stufe" name="BlkStgCLP">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Schwellwert" name="StrValCLP">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslöseverzögerung" name="OpDlTmCLP">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Einfluss Binäreingang" name="DynSetBI">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockierung der Stufe" name="BlkStgBI">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Schwellwert" name="StrValBI">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslöseverzögerung" name="OpDlTmBI">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Unterberger_IEE&gt;g1" inst="Ln1_67NsDirSensGFP1">
					<Private type="Siemens-MasterId">8dc30427-6d92-44de-98f5-444391201a7d</Private>
					<LN0 desc="Ln1_67NsDirSensGFP1/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">84553fe8-2c48-4b2d-8793-31589583813f</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Allgemein" inst="1" lnClass="GAPC" lnType="SIPROTEC5_1025" prefix="">
						<Private type="Siemens-MasterId">a8a4060d-4c93-40d1-9ef4-8967a322d9c5</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Erdschluss" name="GndFault"/>
						<DOI desc="Phi(I,U)" name="SensGFPAng">
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Fehlerlösch. erkannt" name="FltExtDet"/>
						<DOI desc="Position Messfenster" name="MeasWindow"/>
						<DOI desc="IN wirk" name="I0active">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="IN blind" name="I0reactive">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="IN" name="I0">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="U0" name="V0">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Phi(IN, U0)" name="Angle"/>
						<DOI desc="Abklingzeit U0" name="DecrTmmsV0">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="minVal">
								<Val>30</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200</Val>
							</DAI>
						</DOI>
						<DOI desc="Rückfallverzögerung" name="RsDlTmms">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Kabelumbauwdl.-Strom 1" name="CTErrI1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Kabelumbauwdl.-Strom 2" name="CTErrI2">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Kabelubw. F1" name="CTErrF1">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Kabelubw. F2" name="CTErrF2">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Sammelmeldung" inst="1" lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_With_DirRouting_Op_3pol" prefix="">
						<Private type="Siemens-MasterId">76bac809-76eb-4b43-a651-188328f79452</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Anregung" name="Str"/>
					</LN>
					<LN desc="U0&gt; 1" inst="1" lnClass="PTOV" lnType="SIPROTEC5_1026" prefix="NS">
						<Private type="Siemens-MasterId">a301ff80-a7da-4833-a18f-8246f165b7c2</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Anregung" name="Str"/>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Fehlerbehaftete Phase" name="FaultyPhs"/>
						<DOI desc="Schwellwert" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5.99999952</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslöseverzögerung" name="OpDlTmms">
							<DAI name="setVal">
								<Val>3000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Blockierung Stufe" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Auslöseverz. abgelauf." name="OpTmExp"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. Ausl. &amp; Fehleraufz." name="BlkOp">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. bei Messspg.ausfall" name="BlkVMeasLs">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Best. erdschl.beh. Phase" name="FaultPhsDt">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Messverfahren" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI desc="Rückfallverhältnis" name="DrpoutRat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Anregeverzögerung" name="StrDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="U&gt; fehlerfreie L-E-Spg." name="VHealthPhs">
							<SDI name="setMag">
								<DAI name="f">
									<Val>14</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="U&lt; fehlerbeh. L-E-Spg." name="VFaultyPhs">
							<SDI name="setMag">
								<DAI name="f">
									<Val>8.0000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="3I0&gt; cos/sinφ1" inst="1" lnClass="PTOC" lnType="SIPROTEC5_1027" prefix="DNSR">
						<Private type="Siemens-MasterId">f90ebbc9-6e22-4df2-9ea9-606278487c41</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Anregung" name="Str"/>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Auslöseverzögerung" name="OpDlTmms">
							<DAI name="setVal">
								<Val>2000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Richtungssinn" name="DirMod">
							<DAI name="setVal">
								<Val>Forward</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Blockierung Stufe" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block. Verz. &amp; Ausl." name="BlkOpDlTm"/>
						<DOI desc="Erdschluss" name="GroundFault"/>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Einschaltstr.blk.Ausl." name="InrshBlkOp"/>
						<DOI desc="Auslöseverz. abgelauf." name="OpTmExp"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. Ausl. &amp; Fehleraufz." name="BlkOp">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. bei Messspg.ausfall" name="BlkVMeasLs">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. b. Einschaltstromerk." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk.nach Fehlerlöschung" name="BlkAFltExt">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Richtungsmessverfahren" name="DirMeasMet">
							<DAI name="setVal">
								<Val>CosPhi</Val>
							</DAI>
						</DOI>
						<DOI desc="Schwellwert 3I0&gt;" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Min.ger.3I0&gt; für Ri.Best." name="Minimum3I0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.8</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Schwellwert U0&gt;" name="MinimumV0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5.99999952</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Richt.-Best. Verzöger." name="DirDetTmms">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="α1 Einschr. Richtungsber." name="AngAlpha1">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>15</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="α2 Einschr. Richtungsber." name="AngAlpha2">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>15</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="φ Korrektur" name="PhiCorr">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-45</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>45</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Wischer 1" inst="1" lnClass="PTEF" lnType="SIPROTEC5_LNType_dir_energy_trans" prefix="DNSWP">
						<Private type="Siemens-MasterId">99133c4b-3ff3-4b6a-acf7-d72f68a3b089</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Anregung" name="Str"/>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Richtungssinn" name="DirMod">
							<DAI name="setVal">
								<Val>Forward</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Blockierung Stufe" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Erdschluss" name="GroundFault"/>
						<DOI desc="Auslöseverz. abgelauf." name="OpTmExp"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. Ausl. &amp; Fehleraufz." name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. bei Messspg.ausfall" name="BlkVMeasLs">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk.nach Fehlerlöschung" name="BlkAFltExt">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Auslösefunktionalität" name="OpFunction">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Schwellwert 3I0&gt; für Ausl." name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.8</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>96</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Schwellwert U0&gt;" name="StrValV0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.000088</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslöseverzögerung" name="OpDlTmms">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Rückfallverzögerung" name="RsDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Maximale betriebliche U0" name="MaxDriftV0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.6000176</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Schwellwert 3I0&gt;" name="StrGft3I0">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>96</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="U0&gt;ger.Harm.1" inst="1" lnClass="PTOV" lnType="SIPROTEC5_LNType_V0_dir_harmonic" prefix="HAR_">
						<Private type="Siemens-MasterId">3e4e4366-50d6-4f4b-8a14-8a6066ce89a7</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2019-03-21 09:14:04</Val>
							</DAI>
						</DOI>
						<DOI desc="Anregung" name="Str"/>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Auslöseverzögerung" name="OpDlTmms">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Blockierung Stufe" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Auslöseverz. abgelauf." name="OpTmExp"/>
						<DOI desc="Erdschluss" name="GroundFault"/>
						<DOI desc="Phi(I,U) Harm." name="IUAngleHarm">
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="U0 Harm." name="V0Harm">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="3I0 Harm." name="I0Harm">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. Ausl. &amp; Fehleraufz." name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. bei Messspg.ausfall" name="BlkVMeasLs">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Richtungssinn" name="DirMod">
							<DAI name="setVal">
								<Val>forward</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Auswahl Harmonische" name="HarmSlt">
							<DAI name="setVal">
								<Val>5th harmonic</Val>
							</DAI>
						</DOI>
						<DOI desc="Vorwärtsbereich +/-" name="FwdSection">
							<DAI name="setVal">
								<Val>80</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Min. 3I0&gt;-Harmonische" name="I0SltHarm">
							<SDI name="setMag">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Schwellwert U0&gt;" name="MinimumV0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Verläng. Richt.ergebnis" name="DirExtTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Richt.-Best. Verzöger." name="DirDetTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="3I0-Harm. Rückfallverh." name="I0HarDrptRat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.6</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="&gt;Block. Verz. &amp; Ausl." name="BlkOpDlTm"/>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Unterberger_Energ" inst="Ln1_Energy">
					<Private type="Siemens-MasterId">812518fc-a5e5-47f8-a3ed-2ebaac0de696</Private>
					<LN0 desc="Ln1_Energy/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">2c598fe0-041b-4639-b00f-c2697180254f</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Energie" inst="1" lnClass="MMTR" lnType="SIPROTEC5_LNType_MMTR_OpMeas_Energy_3ph" prefix="XPRE_">
						<Private type="Siemens-MasterId">44be8a8d-1bf1-4851-87fe-dd6147ca6e68</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Wp+" name="SupWh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.000173205088</Val>
							</DAI>
						</DOI>
						<DOI desc="Wq+" name="SupVArh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.000173205088</Val>
							</DAI>
						</DOI>
						<DOI desc="Wp-" name="DmdWh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.000173205088</Val>
							</DAI>
						</DOI>
						<DOI desc="Wq-" name="DmdVArh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.000173205088</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Unterberger_GrSym" inst="Ln1_FundSymComp">
					<Private type="Siemens-MasterId">0ae264b8-4a41-467c-ac9f-e19e11f2c409</Private>
					<LN0 desc="Ln1_FundSymComp/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">6ee07b13-536d-49b8-9cca-cc907e20d442</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Grunds." inst="1" lnClass="MMXU" lnType="SIPROTEC5_1015" prefix="FPRE_">
						<Private type="Siemens-MasterId">181fc517-50be-4fdb-ba77-1aeea182adf9</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Upp" name="PPV">
							<SDI desc="Upp:L12" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Upp:L23" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Upp:L31" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Uph" name="PhV">
							<SDI desc="Uph:L1" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Uph:L2" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Uph:L3" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Uph:Sum" name="res">
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:L1" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:L2" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:L3" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:Sum" name="res">
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Berechnungsmethode" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="UN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="AneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Grunds." inst="1" lnClass="MMXN" lnType="SIPROTEC5_1029" prefix="FPRE_">
						<Private type="Siemens-MasterId">4cca1d2a-a5f7-40bf-adf1-ebf869beba44</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Berechnungsmethode" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="U" name="VxC">
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Usy" name="VsynxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="IN p.Ltg" name="ANparLnC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="IY Traf." name="AstarPtC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="I" name="AxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="UN" name="VneutC">
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Useq:0" name="SeqV0">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Sym.km" inst="1" lnClass="MSQI" lnType="SIPROTEC5_1030" prefix="XPRE_">
						<Private type="Siemens-MasterId">8f93b15f-8566-4f0c-a49f-27ce1e7bd518</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Iseq" name="SeqA">
							<SDI desc="Iseq:1" name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iseq:2" name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iseq:0" name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Useq" name="SeqV">
							<SDI desc="Useq:1" name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Useq:2" name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Useq:0" name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Berechnungsmethode" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Unterberger_BMW" inst="Ln1_OperationalValues">
					<Private type="Siemens-MasterId">e408df1f-9f07-4a90-b183-b34f4232631e</Private>
					<LN0 desc="Ln1_OperationalValues/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">75f14f1d-8fed-4f30-bddf-9a13beb6fd8d</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Eff.wert" inst="1" lnClass="MMXU" lnType="SIPROTEC5_1031" prefix="RPRE_">
						<Private type="Siemens-MasterId">63c4dd8b-52bc-4330-9f8a-f61a3b460e6e</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Upp" name="PPV">
							<SDI desc="Upp:L12" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Upp:L23" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Upp:L31" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Uph" name="PhV">
							<SDI desc="Uph:L1" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Uph:L2" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Uph:L3" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Uph:Sum" name="res">
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:L1" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:L2" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:L3" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:Sum" name="res">
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Berechnungsmethode" name="ClcMth">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
						<DOI desc="UN" name="Vneut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="Aneut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Eff.wert" inst="1" lnClass="MMXN" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" prefix="RPRE_">
						<Private type="Siemens-MasterId">b57acabf-ce7c-4b30-b2bf-5cceca5a2767</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Berechnungsmethode" name="ClcMth">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
						<DOI desc="IN p.Ltg" name="ANparLn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="IY Traf." name="AstarPt">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Leistg." inst="1" lnClass="MMXU" lnType="SIPROTEC5_1032" prefix="PPRE_">
						<Private type="Siemens-MasterId">fe9acdbe-8456-4e77-8a59-422c0baca15c</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="P ges" name="TotW">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="Q ges" name="TotVAr">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="S ges" name="TotVA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="cosφ" name="TotPF">
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="f" name="Hz">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="P" name="W">
							<SDI desc="P:L1" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="P:L2" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="P:L3" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Q" name="VAr">
							<SDI desc="Q:L1" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Q:L2" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Q:L3" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="S" name="VA">
							<SDI desc="S:L1" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="S:L2" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="S:L3" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Berechnungsmethode" name="ClcMth">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Unterberger_ProMon" inst="Ln1_ProcessMonitor">
					<Private type="Siemens-MasterId">3ddde235-77b1-4350-afbe-8637fd8dfe62</Private>
					<LN0 desc="Ln1_ProcessMonitor/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">70d0fe0c-3019-4dd4-84f6-9f1d41c5c826</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Stromkriterium" inst="1" lnClass="ROPA" lnType="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" prefix="PROM_">
						<Private type="Siemens-MasterId">0a248abf-36eb-45af-a3ec-f1f5a5d73673</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Nicht wirksam" name="Inactive"/>
					</LN>
					<LN desc="Einschalterkn." inst="1" lnClass="RSSR" lnType="SIPROTEC5_LNType_RSSR_SwitchingStateRecognition" prefix="PROM_">
						<Private type="Siemens-MasterId">5d7b4403-ec9f-4054-a757-3297401abed6</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Trennschalter offen" name="DisCntrOpn"/>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Einschaltung" name="SwitchOn"/>
						<DOI desc="Betriebsart" name="StateRecog">
							<DAI name="setVal">
								<Val>CB and I</Val>
							</DAI>
						</DOI>
						<DOI desc="Wirkzeit nach Einschalt." name="SITmCl">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Min. Zeit Abzweig offen" name="MinTmSOTF">
							<DAI name="setVal">
								<Val>250</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="1pol.offenErk." inst="1" lnClass="ROPD" lnType="SIPROTEC5_LNType_ROPD_OpenPoleDetector" prefix="PROM_">
						<Private type="Siemens-MasterId">f774eec6-b288-451a-95dc-926386ebdb77</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="1-polig offen" name="SPlDeadTm"/>
						<DOI desc="Betriebsart" name="OpnPolDet">
							<DAI name="setVal">
								<Val>off</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Unterberger_SaF 1" inst="Ln1_SwitchOntoFault">
					<Private type="Siemens-MasterId">540da7b9-be61-424b-b9f7-d1e3e64b14d1</Private>
					<LN0 desc="Ln1_SwitchOntoFault/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">82c6095a-ce0b-4ce8-9c51-fd1914077e1d</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Sammelmeldung" inst="1" lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_With_DirRouting_Op_3pol" prefix="">
						<Private type="Siemens-MasterId">fa020caa-c78c-4dba-9ee2-4e857dcb3ece</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Anregung" name="Str"/>
					</LN>
					<LN desc="Stufe 1" inst="1" lnClass="RSOF" lnType="SIPROTEC5_LNType_RSOF" prefix="">
						<Private type="Siemens-MasterId">2b4fda14-ff28-4f6e-949b-0d6f6468b979</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Blockierung Stufe" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Anregung" name="Str">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Auslösemeldung" name="Op">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. Ausl. &amp; Fehleraufz." name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Auslöseverzögerung" name="OpDlTmms">
							<DAI name="setVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="E:ETH-BB-2FO" inst="Mod2">
					<Private type="Siemens-MasterId">fc53ce7c-ea5d-42a4-bdb9-7b2e20ffd072</Private>
					<LN0 desc="Mod2/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">96d2ed8b-fd2b-440f-8044-3beef5aea069</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="E:ETH-BB-2FO_Kan.1" inst="Mod2_Channel1">
					<Private type="Siemens-MasterId">ca810035-2fbb-40c9-bd79-78918a85c6b7</Private>
					<LN0 desc="Mod2_Channel1/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">f93d1e27-6e72-46dc-8cec-8cb3477b6f7c</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="IEC 61850-8-1" inst="1" lnClass="LCCH" lnType="SIPROTEC5_1051" prefix="">
						<Private type="Siemens-MasterId">80456736-6afe-4e7f-95eb-92fe6e7399c7</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Kanal Lebenszeichen" name="ChLiv"/>
						<DOI desc="MQTT Kanal Lebensz." name="MQTTChLiv"/>
					</LN>
					<LN desc="SNTP" inst="2" lnClass="LCCH" lnType="SIPROTEC5_LNType_LCCH_61850" prefix="">
						<Private type="Siemens-MasterId">2de8b18e-1ccf-4ecf-924d-a48f39c4d4a9</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Kanal Lebenszeichen" name="ChLiv"/>
					</LN>
					<LN desc="RSTP" inst="1" lnClass="LCCH" lnType="SIPROTEC5_LNType_LCCH_RSTP" prefix="RSTP_">
						<Private type="Siemens-MasterId">ce62b900-44f8-4981-a31d-13b2f737975e</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2019-03-22 08:14:49</Val>
							</DAI>
						</DOI>
						<DOI desc="Kanal Lebenszeichen" name="ChLiv"/>
						<DOI desc="red. Kanal Lebensz." name="RedChLiv"/>
					</LN>
				</LDevice>
				<LDevice desc="AnDa" inst="PowS">
					<Private type="Siemens-MasterId">211f3ef7-2c0a-4586-9894-a680acdebd02</Private>
					<LN0 desc="PowS/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">3f05eb87-9330-4390-9253-0974d1ce9795</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Allgemein" inst="1" lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" prefix="">
						<Private type="Siemens-MasterId">7765dd54-11da-4e1b-a1a4-942daeb746d2</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Drehfeld umschalten" name="PhaseRev"/>
						<DOI desc="&gt;Phasen tauschen" name="InvPhases"/>
						<DOI desc="Drehfeldrichtung" name="PhsSeq">
							<DAI name="setVal">
								<Val>ABC</Val>
							</DAI>
						</DOI>
						<DOI desc="Drehfeld L1 L2 L3" name="PhRevABC"/>
						<DOI desc="Drehfeld L1 L3 L2" name="PhRevACB"/>
						<DOI desc="Freq. n.im Arbeitsber." name="FOutOfRg"/>
					</LN>
				</LDevice>
				<LDevice desc="AnDa_MSI3p1" inst="PowS_MeasPointI3ph1">
					<Private type="Siemens-MasterId">4a615588-7f56-465f-b479-14730cca65f4</Private>
					<LN0 desc="PowS_MeasPointI3ph1/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">e0aecbc9-7cc9-4a91-bc2d-70d61d3f0a69</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="I-Wandler 3-ph" inst="1" lnClass="GAPC" lnType="SIPROTEC5_1054" prefix="CT3P_">
						<Private type="Siemens-MasterId">22fb1ac5-b563-4de6-8ea8-e67cbcc9ef1b</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Getauschte Phasen" name="InvertedPh">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="Stromwandleranschluss" name="CTConnect">
							<DAI name="setVal">
								<Val>3-phase + IN-separate</Val>
							</DAI>
						</DOI>
						<DOI desc="Sternpkt. in Richt.Ref.Obj" name="CTSPInDir">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Nennstrom, sekundär" name="ARtgSec">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI desc="Strombereich" name="AMeasRange">
							<DAI name="setVal">
								<Val>50 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Interner Stromwandlertyp" name="AInternTyp">
							<DAI name="setVal">
								<Val>CT Protection Light</Val>
							</DAI>
						</DOI>
						<DOI desc="Nennstrom, sekundär" name="ARtgSecIN">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI desc="Strombereich" name="AMeasRgIN">
							<DAI name="setVal">
								<Val>1.6 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Interner Stromwandlertyp" name="AIntTypIN">
							<DAI name="setVal">
								<Val>CT Measurement Light</Val>
							</DAI>
						</DOI>
						<DOI desc="Fehlerübergang" name="KToRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Wandlerfehler A" name="ErrKToRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Wandlerfehler B" name="ErrRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="ID der Messstelle" name="MuIndex">
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Nachführen" name="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI desc="Phasen AB getauscht" name="InvPhABCur"/>
						<DOI desc="Phasen BC getauscht" name="InvPhBCCur"/>
						<DOI desc="Phasen AC getauscht" name="InvPhACCur"/>
						<DOI desc="Strombereich" name="AMeasRgIN2">
							<DAI name="setVal">
								<Val>50 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Interner Stromwandlertyp" name="AIntTypIN2">
							<DAI name="setVal">
								<Val>CT Protection Light</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Stromwandler 1" inst="1" lnClass="TCTR" lnType="SIPROTEC5_LNType_TCTR" prefix="">
						<Private type="Siemens-MasterId">234810f1-4f9b-46fd-ba93-452f51e6c402</Private>
						<DOI desc="Modus (nur Status)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Nennstrom, primär" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Nennfrequenz" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Amplitudenkorrektur" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Winkelkorrektur" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Stromwandler 2" inst="2" lnClass="TCTR" lnType="SIPROTEC5_LNType_TCTR" prefix="">
						<Private type="Siemens-MasterId">e19cf765-a900-49ee-ac16-b733dcf31d6d</Private>
						<DOI desc="Modus (nur Status)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Nennstrom, primär" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Nennfrequenz" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Amplitudenkorrektur" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Winkelkorrektur" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Stromwandler 3" inst="3" lnClass="TCTR" lnType="SIPROTEC5_LNType_TCTR" prefix="">
						<Private type="Siemens-MasterId">331d0e42-33b8-475b-bb3c-585701aba944</Private>
						<DOI desc="Modus (nur Status)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Nennstrom, primär" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Nennfrequenz" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Amplitudenkorrektur" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Winkelkorrektur" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Stromwandler 4" inst="4" lnClass="TCTR" lnType="SIPROTEC5_LNType_TCTR" prefix="">
						<Private type="Siemens-MasterId">7986ce09-8b04-4f47-baa8-08963dccb4a3</Private>
						<DOI desc="Modus (nur Status)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Nennstrom, primär" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Nennfrequenz" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Amplitudenkorrektur" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Winkelkorrektur" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Überw. Summe I" inst="1" lnClass="SSUM" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" prefix="I_">
						<Private type="Siemens-MasterId">16ff559a-2b71-4477-ba15-aa97abb029ce</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Störung" name="Failure"/>
						<DOI desc="&gt;Blockierung Funktion" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Verzög. Störungsmeld." name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Kennliniensteigung" name="SumAFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Schwellwert" name="SumAThrld">
							<SDI name="setMag">
								<DAI name="f">
									<Val>30.0000019</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Drahtbr. Erk." inst="1" lnClass="SBWI" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" prefix="TR_">
						<Private type="Siemens-MasterId">91fc5b1f-9c2f-41f2-a74e-0d5404501520</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Blockierung Funktion" name="ResetBW"/>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="L1 Drahtbr. vermutet" name="PhABWsus"/>
						<DOI desc="L2 Drahtbr. vermutet" name="PhBBWsus"/>
						<DOI desc="L3 Drahtbr. vermutet" name="PhCBWsus"/>
						<DOI desc="L1 Drahtbruch" name="PhABW"/>
						<DOI desc="L2 Drahtbruch" name="PhBBW"/>
						<DOI desc="L3 Drahtbruch" name="PhCBW"/>
						<DOI desc="Drahtbruch vermutet" name="BWsus"/>
						<DOI desc="Drahtbruch bestätigt" name="BrokenWire"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockierungsbetriebsart" name="BlkMod">
							<DAI name="setVal">
								<Val>Blocking</Val>
							</DAI>
						</DOI>
						<DOI desc="Delta-Wert für Autoblock." name="DltAblk">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.004</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Überw. Sym. I" inst="1" lnClass="SSYM" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" prefix="I_">
						<Private type="Siemens-MasterId">32fefeb4-519f-401b-afa2-3a98bc4a5714</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Blockierung Funktion" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Störung" name="Failure"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Verzög. Störungsmeld." name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Schwellwert Freigabe" name="BalLimit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Schwellwert Min/Max" name="BalFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Überw.Phsfol.I" inst="1" lnClass="SPSQ" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" prefix="I_">
						<Private type="Siemens-MasterId">0617c545-c8b3-4bde-9d81-b30ea8f5abdc</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Blockierung Funktion" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Störung" name="Failure"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Verzög. Störungsmeld." name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Über.ADW Sum.I" inst="1" lnClass="SADC" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" prefix="ISUM_">
						<Private type="Siemens-MasterId">86b9eaeb-69d9-41c3-843a-308cd53650ab</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Blockierung Funktion" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Störung" name="Failure"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="AnDa_MSU3p1" inst="PowS_MeasPointV3ph1">
					<Private type="Siemens-MasterId">a8a79d88-f2a8-44b7-a3d9-628af7878c8c</Private>
					<LN0 desc="PowS_MeasPointV3ph1/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">d83f454b-2815-402d-8ecc-c133c7d11ecd</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="U-Wandler 3-ph" inst="1" lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" prefix="VT3P_">
						<Private type="Siemens-MasterId">59c70215-fe82-4c01-b580-9ff25e4d2f69</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Spg.wandleranschluss" name="VTConnect">
							<DAI name="setVal">
								<Val>3 ph-to-gnd volt. + VN</Val>
							</DAI>
						</DOI>
						<DOI desc="Getauschte Phasen" name="InvertedPh">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="Nennspannung, sek." name="VRtgSec">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>230</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Anpassfakt. Uph / UN" name="VRatPhVddn">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="ID der Messstelle" name="MuIndex">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Nachführen" name="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI desc="Phasen AB getauscht" name="InvPhABVol"/>
						<DOI desc="Phasen BC getauscht" name="InvPhBCVol"/>
						<DOI desc="Phasen AC getauscht" name="InvPhACVol"/>
					</LN>
					<LN desc="Spannungswdl.1" inst="1" lnClass="TVTR" lnType="SIPROTEC5_LNType_TVTR" prefix="">
						<Private type="Siemens-MasterId">354eb186-fb4b-499d-a5a8-5ff775cc6751</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Nennspannung, primär" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Nennfrequenz" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Amplitudenkorrektur" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Winkelkorrektur" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Spannungswdl.2" inst="2" lnClass="TVTR" lnType="SIPROTEC5_LNType_TVTR" prefix="">
						<Private type="Siemens-MasterId">3ef65f2e-036c-41b6-9f9b-229cb13af2dc</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Nennspannung, primär" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Nennfrequenz" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Amplitudenkorrektur" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Winkelkorrektur" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Spannungswdl.3" inst="3" lnClass="TVTR" lnType="SIPROTEC5_LNType_TVTR" prefix="">
						<Private type="Siemens-MasterId">b4f6044b-72ac-4cf8-a5de-7dbdd5e77821</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Nennspannung, primär" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Nennfrequenz" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Amplitudenkorrektur" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Winkelkorrektur" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Spannungswdl.4" inst="4" lnClass="TVTR" lnType="SIPROTEC5_LNType_TVTR" prefix="">
						<Private type="Siemens-MasterId">e55f3b80-db2d-4e5d-a210-3a32ba167436</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Nennspannung, primär" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Nennfrequenz" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Amplitudenkorrektur" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Winkelkorrektur" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Überw. Summe U" inst="1" lnClass="SSUM" lnType="SIPROTEC5_LNType_SSUM_VolSumSV" prefix="U_">
						<Private type="Siemens-MasterId">ae178e39-7202-45ce-8a27-2d31ade1b764</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Störung" name="Failure"/>
						<DOI desc="&gt;Blockierung Funktion" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Verzög. Störungsmeld." name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Schwellwert" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>34</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Überw. Sym. U" inst="1" lnClass="SSYM" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" prefix="U_">
						<Private type="Siemens-MasterId">2b1dc0ed-14f0-4b94-b55b-9bc5aa5f1c21</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Blockierung Funktion" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Störung" name="Failure"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Verzög. Störungsmeld." name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Schwellwert Freigabe" name="BalLimit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>34</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Schwellwert Min/Max" name="BalFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.75</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.58</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Überw.Phsfol.U" inst="1" lnClass="SPSQ" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" prefix="U_">
						<Private type="Siemens-MasterId">585160f5-77c5-4885-a94d-805460587cab</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Blockierung Funktion" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Störung" name="Failure"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Verzög. Störungsmeld." name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Spg.Wdl.-Stz.S" inst="1" lnClass="SFFM" lnType="SIPROTEC5_LNType_SFFM_SMCB" prefix="VTCB_">
						<Private type="Siemens-MasterId">5af9c7ca-48a0-4389-889f-637f540289e6</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Offen" name="VTmcb"/>
						<DOI desc="Reaktionszeit" name="ProtDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Rek" inst="Rec">
					<Private type="Siemens-MasterId">a98d42e0-44df-491a-bc2d-a3b9eebe59bc</Private>
					<LN0 desc="Rec/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">f9ff10cb-b62c-4d09-88aa-134498696bd0</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Allgemein" inst="1" lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" prefix="RCDG_">
						<Private type="Siemens-MasterId">df9963a2-bddb-4628-a151-88cc8ae9bb81</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Erdschlussmel." inst="1" lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_GroundFaultLog" prefix="GFLG_">
						<Private type="Siemens-MasterId">228a9194-8d99-411f-89c3-f93178ed3041</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Fehler-Nummer" name="GflNum"/>
						<DOI desc="Erdschl. Puffer ist voll" name="GflFull"/>
					</LN>
				</LDevice>
				<LDevice desc="Rek_StoRek" inst="Rec_FaultRecorder">
					<Private type="Siemens-MasterId">ee62f388-dbbd-4eb8-9da4-2f054f8edcfa</Private>
					<LN0 desc="Rec_FaultRecorder/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">581d1a09-7920-48b5-acf5-3ba7e5428eb9</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Allgemein" inst="1" lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" prefix="RCDR_">
						<Private type="Siemens-MasterId">1cfdbad9-5d03-4e65-a87e-3b24ca9cc6c7</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Steuerung" inst="1" lnClass="RDRE" lnType="SIPROTEC5_LNType_RDRE_DEF" prefix="DEF_">
						<Private type="Siemens-MasterId">52f1ce14-09c0-4def-89bc-951fcbe91c7b</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Aufzeichnung starten" name="RcdTrg"/>
						<DOI desc="Speicher zurücksetzen" name="MemRs"/>
						<DOI desc="Speicher löschen" name="MemClr"/>
						<DOI desc="Aufzeichnung fertig" name="RcdMade"/>
						<DOI desc="Fehler-Nummer" name="FltNum"/>
						<DOI desc="Aufzeichnung gestart." name="RcdStr"/>
						<DOI desc="Vorlaufzeit" name="PreTmms">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8000</Val>
							</DAI>
						</DOI>
						<DOI desc="Nachlaufzeit" name="PstTmms">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Externer Start" name="StrExt"/>
						<DOI desc="&gt;Manueller Start" name="ManTrg"/>
						<DOI desc="Störfallaufzeichnung" name="RcdStart">
							<DAI name="setVal">
								<Val>Start with pickup</Val>
							</DAI>
						</DOI>
						<DOI desc="Speicherung" name="RcdStore">
							<DAI name="setVal">
								<Val>Store without release</Val>
							</DAI>
						</DOI>
						<DOI desc="Max. Aufzeichnungsdauer" name="MaxTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>200</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>40000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Man. Aufzeichnungszeit" name="ManTmms">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>200</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>40000</Val>
							</DAI>
						</DOI>
						<DOI desc="Abtastfrequenz" name="SmpRate">
							<DAI name="setVal">
								<Val>4 kHz</Val>
							</DAI>
						</DOI>
						<DOI desc="Störfallpuffer ist voll" name="FltLogFull"/>
						<DOI desc="Ber. Nullstromkanal" name="CalcINChl">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
						<DOI desc="Ber. Nullsystemspg.kanal" name="CalcVNChl">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="LT Unterberger" inst="Dc1">
					<Private type="Siemens-MasterId">03e5f9e7-2f44-4a44-9f21-d196a31d5f07</Private>
					<LN0 desc="Dc1/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">0c9d435d-4b78-4848-9941-c495ba7c76b5</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2019-03-26 10:25:04</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Steuerung" inst="1" lnClass="CSWI" lnType="SIPROTEC5_1013" prefix="">
						<Private type="Siemens-MasterId">53a7e64e-e79a-40a6-a1ab-6b5980a2dcf3</Private>
						<Private type="Siemens-LN-Dependency"/>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2019-03-26 10:25:04</Val>
							</DAI>
						</DOI>
						<DOI desc="Schalthoheit Vor-Ort" name="Loc"/>
						<DOI desc="Befehl mit Rückmeld." name="Pos">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sch.hoheit Schlüssel" name="LocKey">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Schalthoheit Station" name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Prüfung der Schalthoheit" name="SwAuthChk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Prfg., ob Stellung erreicht" name="NomEqActl">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Prfg. Dppelbetätig.sperre" name="DblActBlk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Prfg. Blockier. v. Schutz" name="BlkByProt">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Gerätespez. Schalth.prüf." name="OwnSwAuth">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Spezif. Schalthoheit." name="EnaAuthID">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Spezif. Schalth. gültig für" name="AuthIDLev">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI desc="Anz. d. spez. Schalth." name="NumAuthID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Mehrfache spez. Schalth." name="MltAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Schalthoheit" name="SwAuth"/>
						<DOI desc="Schaltmodus" name="SwMod"/>
						<DOI desc="Aktiv. Schlt.h. 1" name="SwAuthEna1"/>
						<DOI desc="Aktiv. Schlt.h. 2" name="SwAuthEna2"/>
						<DOI desc="Aktiv. Schlt.h. 3" name="SwAuthEna3"/>
						<DOI desc="Aktiv. Schlt.h. 4" name="SwAuthEna4"/>
						<DOI desc="Aktiv. Schlt.h. 5" name="SwAuthEna5"/>
					</LN>
					<LN desc="Verriegelung" inst="1" lnClass="CILO" lnType="SIPROTEC5_1014" prefix="">
						<Private type="Siemens-MasterId">c16b284e-c1f6-49d0-8040-edad092d9bf0</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2019-03-26 10:25:04</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Freig. Ausschaltung" name="EnaOpn"/>
						<DOI desc="&gt;Freig. Einschaltung" name="EnaCls"/>
						<DOI desc="&gt;Freig. Ausschlt.(fest)" name="EnaOpnFix"/>
						<DOI desc="&gt;Freig. Einsch. (fest)" name="EnaClsFix"/>
					</LN>
					<LN desc="Trennschalter" inst="1" lnClass="XSWI" lnType="SIPROTEC5_1016" prefix="">
						<Private type="Siemens-MasterId">35f11c69-217c-4780-b32b-e7b7adeaeeb3</Private>
						<DOI desc="Modus (nur Status)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2019-03-26 10:25:04</Val>
							</DAI>
						</DOI>
						<DOI desc="Schalthoheit Vor-Ort" name="Loc"/>
						<DOI desc="S.sp.zä." name="OpCnt"/>
						<DOI desc="Position" name="Pos">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Block. Ausschaltung" name="BlkOpn"/>
						<DOI desc="Block. der Einschalt." name="BlkCls"/>
						<DOI desc="Schaltgerätetyp" name="SwTyp"/>
						<DOI desc="Schaltspielwert" name="SetOpCnt">
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Erfassungssperre" name="AqBlk"/>
						<DOI desc="&gt;Reset Schaltstatistik" name="RsSwStat"/>
						<DOI desc="&gt;Reset Erf.sp&amp;Nachf." name="RsAqBlkSub"/>
						<DOI desc="Ausschaltbefehl" name="OpnCmd"/>
						<DOI desc="Einschaltbefehl" name="ClsCmd"/>
						<DOI desc="Befehl aktiv" name="CmdActv"/>
					</LN>
				</LDevice>
				<LDevice desc="ET Unterberger" inst="Dc2">
					<Private type="Siemens-MasterId">5fa70550-f78a-4bb9-b803-a6bfa58f5ffe</Private>
					<LN0 desc="Dc2/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">b754200c-d8be-4d7f-a7a1-bb0c8c3d17b0</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2019-03-26 10:25:04</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Steuerung" inst="1" lnClass="CSWI" lnType="SIPROTEC5_1013" prefix="">
						<Private type="Siemens-MasterId">43de5e89-370b-41ea-b86a-b1da79875aaa</Private>
						<Private type="Siemens-LN-Dependency"/>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2019-03-26 10:25:04</Val>
							</DAI>
						</DOI>
						<DOI desc="Schalthoheit Vor-Ort" name="Loc"/>
						<DOI desc="Befehl mit Rückmeld." name="Pos">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sch.hoheit Schlüssel" name="LocKey">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Schalthoheit Station" name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Prüfung der Schalthoheit" name="SwAuthChk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Prfg., ob Stellung erreicht" name="NomEqActl">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Prfg. Dppelbetätig.sperre" name="DblActBlk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Prfg. Blockier. v. Schutz" name="BlkByProt">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Gerätespez. Schalth.prüf." name="OwnSwAuth">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Spezif. Schalthoheit." name="EnaAuthID">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Spezif. Schalth. gültig für" name="AuthIDLev">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI desc="Anz. d. spez. Schalth." name="NumAuthID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Mehrfache spez. Schalth." name="MltAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Schalthoheit" name="SwAuth"/>
						<DOI desc="Schaltmodus" name="SwMod"/>
						<DOI desc="Aktiv. Schlt.h. 1" name="SwAuthEna1"/>
						<DOI desc="Aktiv. Schlt.h. 2" name="SwAuthEna2"/>
						<DOI desc="Aktiv. Schlt.h. 3" name="SwAuthEna3"/>
						<DOI desc="Aktiv. Schlt.h. 4" name="SwAuthEna4"/>
						<DOI desc="Aktiv. Schlt.h. 5" name="SwAuthEna5"/>
					</LN>
					<LN desc="Verriegelung" inst="1" lnClass="CILO" lnType="SIPROTEC5_1014" prefix="">
						<Private type="Siemens-MasterId">324fd3aa-8d07-4bfd-9db7-d81b4227a4ec</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2019-03-26 10:25:04</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Freig. Ausschaltung" name="EnaOpn"/>
						<DOI desc="&gt;Freig. Einschaltung" name="EnaCls"/>
						<DOI desc="&gt;Freig. Ausschlt.(fest)" name="EnaOpnFix"/>
						<DOI desc="&gt;Freig. Einsch. (fest)" name="EnaClsFix"/>
					</LN>
					<LN desc="Trennschalter" inst="1" lnClass="XSWI" lnType="SIPROTEC5_1016" prefix="">
						<Private type="Siemens-MasterId">9678676b-86cb-44c5-b281-828cd5baae6b</Private>
						<DOI desc="Modus (nur Status)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2019-03-26 10:25:04</Val>
							</DAI>
						</DOI>
						<DOI desc="Schalthoheit Vor-Ort" name="Loc"/>
						<DOI desc="S.sp.zä." name="OpCnt"/>
						<DOI desc="Position" name="Pos">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Block. Ausschaltung" name="BlkOpn"/>
						<DOI desc="Block. der Einschalt." name="BlkCls"/>
						<DOI desc="Schaltgerätetyp" name="SwTyp"/>
						<DOI desc="Schaltspielwert" name="SetOpCnt">
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Erfassungssperre" name="AqBlk"/>
						<DOI desc="&gt;Reset Schaltstatistik" name="RsSwStat"/>
						<DOI desc="&gt;Reset Erf.sp&amp;Nachf." name="RsAqBlkSub"/>
						<DOI desc="Ausschaltbefehl" name="OpnCmd"/>
						<DOI desc="Einschaltbefehl" name="ClsCmd"/>
						<DOI desc="Befehl aktiv" name="CmdActv"/>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED><IED configVersion="V07.80.17" desc="Unterberger" manufacturer="SIEMENS" name="J058_J01" type="7SA82">
		<Private type="Siemens-MasterId">57e016e4-8dcc-4654-a70f-f9e368a8a340</Private>
		<Private type="Siemens-s7ManagerName">Unterberger</Private>
		<Private type="Siemens-ICD-Language">de-DE</Private>
		<Private type="Siemens-Siprotec5-Product-Code">7SA82-DAAA-AA0-0AAAA0-AG0211-12111B-BAA000-000AB0-HB2BD2-JA0</Private>
		<Private type="Siemens-Siprotec5-Application-Template">7SA8x_OHL_cmp_3pol</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">78017</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V07.80.17</Private>
		<Private type="Siemens-IsSiprotec5IED"/>
		<Private type="Siemens-Owner">Mitteraich</Private>
		<Private type="Siemens-ModifiedDate">03/22/2019 08:04:42</Private>
		<Private type="Siemens-IED-Id">57e016e4-8dcc-4654-a70f-f9e368a8a340</Private>
		<Private type="Siemens-ModificationCounter">4</Private>
		<Services>
			<DynAssociation/>
			<SettingGroups>
				<SGEdit/>
			</SettingGroups>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="50" maxAttributes="100"/>
			<DynDataSet max="30" maxAttributes="60"/>
			<ReadWrite/>
			<ConfReportControl max="30"/>
			<GetCBValues/>
			<ReportSettings bufTime="Dyn" cbName="Conf" datSet="Dyn" intgPd="Dyn" optFields="Dyn" rptID="Dyn" trgOps="Dyn"/>
			<GSESettings appID="Conf" cbName="Conf" datSet="Conf" dataLabel="Fix"/>
			<ConfLNs fixLnInst="false" fixPrefix="false"/>
			<GOOSE max="16"/>
			<FileHandling/>
		</Services>
		<AccessPoint clock="false" desc="Port E" name="E" router="false">
			<Server timeout="0">
				<Authentication none="true"/>
				<LDevice desc="Anwendung" inst="Application">
					<Private type="Siemens-MasterId">ddc47598-58e8-4e0c-bfb3-55ef8d872952</Private>
					<LN0 desc="Allgemein" inst="" lnClass="LLN0" lnType="SIPROTEC5_1004">
						<Private type="Siemens-MasterId">7f387068-7033-4773-a361-258db630a1c7</Private>
						<ReportControl buffered="false" confRev="1" name="A_URCB" rptID="J058_J01Application/LLN0$RP$A_URCB">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_1" rptID="J058_J01Application/LLN0$RP$A_URCB_1">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_2" rptID="J058_J01Application/LLN0$RP$A_URCB_2">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_3" rptID="J058_J01Application/LLN0$RP$A_URCB_3">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_4" rptID="J058_J01Application/LLN0$RP$A_URCB_4">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_5" rptID="J058_J01Application/LLN0$RP$A_URCB_5">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_6" rptID="J058_J01Application/LLN0$RP$A_URCB_6">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_7" rptID="J058_J01Application/LLN0$RP$A_URCB_7">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_8" rptID="J058_J01Application/LLN0$RP$A_URCB_8">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_9" rptID="J058_J01Application/LLN0$RP$A_URCB_9">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_10" rptID="J058_J01Application/LLN0$RP$A_URCB_10">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_11" rptID="J058_J01Application/LLN0$RP$A_URCB_11">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_12" rptID="J058_J01Application/LLN0$RP$A_URCB_12">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_13" rptID="J058_J01Application/LLN0$RP$A_URCB_13">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_14" rptID="J058_J01Application/LLN0$RP$A_URCB_14">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_15" rptID="J058_J01Application/LLN0$RP$A_URCB_15">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_16" rptID="J058_J01Application/LLN0$RP$A_URCB_16">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_17" rptID="J058_J01Application/LLN0$RP$A_URCB_17">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_18" rptID="J058_J01Application/LLN0$RP$A_URCB_18">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_19" rptID="J058_J01Application/LLN0$RP$A_URCB_19">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_20" rptID="J058_J01Application/LLN0$RP$A_URCB_20">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_21" rptID="J058_J01Application/LLN0$RP$A_URCB_21">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_22" rptID="J058_J01Application/LLN0$RP$A_URCB_22">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_23" rptID="J058_J01Application/LLN0$RP$A_URCB_23">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_24" rptID="J058_J01Application/LLN0$RP$A_URCB_24">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_25" rptID="J058_J01Application/LLN0$RP$A_URCB_25">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_26" rptID="J058_J01Application/LLN0$RP$A_URCB_26">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_27" rptID="J058_J01Application/LLN0$RP$A_URCB_27">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_28" rptID="J058_J01Application/LLN0$RP$A_URCB_28">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="false" confRev="1" name="A_URCB_29" rptID="J058_J01Application/LLN0$RP$A_URCB_29">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB" rptID="J058_J01Application/LLN0$BR$A_BRCB">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_1" rptID="J058_J01Application/LLN0$BR$A_BRCB_1">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_2" rptID="J058_J01Application/LLN0$BR$A_BRCB_2">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_3" rptID="J058_J01Application/LLN0$BR$A_BRCB_3">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_4" rptID="J058_J01Application/LLN0$BR$A_BRCB_4">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_5" rptID="J058_J01Application/LLN0$BR$A_BRCB_5">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_6" rptID="J058_J01Application/LLN0$BR$A_BRCB_6">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_7" rptID="J058_J01Application/LLN0$BR$A_BRCB_7">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_8" rptID="J058_J01Application/LLN0$BR$A_BRCB_8">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_9" rptID="J058_J01Application/LLN0$BR$A_BRCB_9">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_10" rptID="J058_J01Application/LLN0$BR$A_BRCB_10">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_11" rptID="J058_J01Application/LLN0$BR$A_BRCB_11">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_12" rptID="J058_J01Application/LLN0$BR$A_BRCB_12">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_13" rptID="J058_J01Application/LLN0$BR$A_BRCB_13">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_14" rptID="J058_J01Application/LLN0$BR$A_BRCB_14">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_15" rptID="J058_J01Application/LLN0$BR$A_BRCB_15">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_16" rptID="J058_J01Application/LLN0$BR$A_BRCB_16">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_17" rptID="J058_J01Application/LLN0$BR$A_BRCB_17">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_18" rptID="J058_J01Application/LLN0$BR$A_BRCB_18">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_19" rptID="J058_J01Application/LLN0$BR$A_BRCB_19">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_20" rptID="J058_J01Application/LLN0$BR$A_BRCB_20">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_21" rptID="J058_J01Application/LLN0$BR$A_BRCB_21">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_22" rptID="J058_J01Application/LLN0$BR$A_BRCB_22">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_23" rptID="J058_J01Application/LLN0$BR$A_BRCB_23">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<ReportControl buffered="true" confRev="1" name="A_BRCB_24" rptID="J058_J01Application/LLN0$BR$A_BRCB_24">
							<Private type="Siemens-Siprotec5-IsPredefined"/>
							<OptFields/>
						</ReportControl>
						<DOI desc="Test-Modus" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft (61850)" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="LED rücksetzen" name="LEDRs"/>
						<DOI desc="Sch.hoh. Schlüss/Par" name="LocKey">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Schalthoheit Station" name="LocSta">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Mehre.Sch.hoheitsebenen" name="MltLev">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Schutz einschalten" name="ProtOnOff"/>
						<DOI desc="Gerät abmelden" name="FnctLO"/>
						<DOI desc="Aktiv. Schlt.h. 1" name="SwAuthEna1"/>
						<DOI desc="Aktiv. Schlt.h. 2" name="SwAuthEna2"/>
						<DOI desc="Aktiv. Schlt.h. 3" name="SwAuthEna3"/>
						<DOI desc="Aktiv. Schlt.h. 4" name="SwAuthEna4"/>
						<DOI desc="Aktiv. Schlt.h. 5" name="SwAuthEna5"/>
						<DOI desc="&gt;LED rücksetzen" name="LedTstStrt"/>
						<DOI desc="&gt;Geräteabmeldung ein" name="FloOn"/>
						<DOI desc="&gt;Geräteabmeldung aus" name="FloOff"/>
						<DOI desc="&gt;PG Auswahl Bit 1" name="SGChoiceB1"/>
						<DOI desc="&gt;PG Auswahl Bit 2" name="SGChoiceB2"/>
						<DOI desc="&gt;PG Auswahl Bit 3" name="SGChoiceB3"/>
						<DOI desc="Schutz nicht wirksam" name="Inactive"/>
						<DOI desc="Bereitschaft" name="HealthDev"/>
						<DOI desc="LED rückgesetzt" name="LedTstOut"/>
						<DOI desc="Abgemeldet über Steu." name="FloCmd"/>
						<DOI desc="Gerät ist abgemeldet" name="FloState"/>
						<DOI desc="Schalthoheit" name="SwAuth"/>
						<DOI desc="Schaltmodus" name="SwMod"/>
						<DOI desc="Akt. Param.gruppe" name="ActiveSG"/>
						<DOI desc="Einstellform. Erdimp.anp." name="ResCmpFmt">
							<DAI name="setVal">
								<Val>RERL_XEXL</Val>
							</DAI>
						</DOI>
						<DOI desc="Spezif. Schalthoheit." name="EnaAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Spezif. Schalth. gültig für" name="AuthIDLev">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI desc="Anz. d. spez. Schalth." name="NumAuthID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Mehrfache spez. Schalth." name="MltAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Aktiviere Testmodus" name="EnTestMod">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Relaisausg. im Testmodus" name="RelBoOnTst">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Reserv.zeit für Kom.Prot." name="ResvTms">
							<DAI name="setVal">
								<Val>120</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<SettingControl actSG="1" numOfSGs="1">
							<Private type="Siemens-MasterId">256db702-7d70-4db6-b177-24d5705e9c22</Private>
						</SettingControl>
					</LN0>
					<LN desc="Gerät" inst="0" lnClass="LPHD" lnType="SIPROTEC5_LNType_LPHD_Application" prefix="">
						<Private type="Siemens-MasterId">5ce1506f-19f5-47fa-8ca3-1436b4b3008e</Private>
						<DOI desc="Phys. Gerätename" name="PhyNam">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>7SA82-DAAA-AA0-0AAAA0-AG0211-12111B-BAA000-000AB0-HB2BD2-JA0</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V07.80</Val>
							</DAI>
							<DAI name="model">
								<Val>7SA82</Val>
							</DAI>
						</DOI>
						<DOI desc="Gerätestatus" name="PhyHealth"/>
						<DOI desc="Proxy" name="Proxy"/>
						<DOI desc="Gerätestart" name="PwrUp"/>
						<DOI desc="Gerätebetriebsstd." name="OpTmh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;GOOSE Stop" name="GoStop"/>
						<DOI desc="Life-Kontakt" name="LifeCon"/>
						<DOI desc="Batteriestörung" name="BatFail"/>
						<DOI desc="Uhrzeit Störung" name="ClkFail"/>
						<DOI desc="Fehler Messumformer" name="ErrMeasT"/>
						<DOI desc="Kompensationsfehler" name="ErrComp"/>
						<DOI desc="Offset Fehler" name="ErrOffset"/>
						<DOI desc="DIGSI aktiv" name="DigsiAct"/>
						<DOI desc="Simulationsmodus akt." name="SimuMode"/>
						<DOI desc="IBS-Modus aktiv" name="CommMode"/>
						<DOI desc="Speicherfehler" name="ErrMemory"/>
						<DOI desc="Hilfsspg.fehler" name="AuxPwrFail"/>
						<DOI desc="Cyber Security Status" name="Logon"/>
						<DOI desc="Cyber-Security-Ereig." name="CybSecEvt"/>
						<DOI desc="Meldung verloren" name="MsgLost"/>
						<DOI desc="Flattersperre" name="ChtBlk"/>
						<DOI desc="Flash Disk Status" name="FlshDskHth"/>
						<DOI desc="GOOSE-Sim. Modus" name="Sim">
							<DAI name="ctlModel">
								<Val>sbo-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Alarmbehandlg." inst="0" lnClass="CALH" lnType="SIPROTEC5_1007" prefix="">
						<Private type="Siemens-MasterId">cb3a7057-3a1b-4819-92ae-3df93935c72e</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Gruppenalarm" name="GrAlm"/>
						<DOI desc="Gruppenwarnung" name="GrWrn"/>
						<DOI desc="Gruppenmeldung" name="GrInd">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Gruppenmeldung" name="GrIndIn"/>
						<DOI desc="&gt;Gruppenwarnung" name="GrWrnIn"/>
						<DOI desc="&gt;Gruppenalarm" name="GrAlmIn"/>
					</LN>
					<LN desc="Zeitführung" inst="0" lnClass="LTIM" lnType="SIPROTEC5_1008" prefix="">
						<Private type="Siemens-MasterId">a36e7411-56b8-4c34-b1a7-40f6794bc611</Private>
						<DOI desc="Modus (nur Status)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Sommerzeit" name="TmDT"/>
						<DOI desc="Offset Zeitzone zu UTC" name="TmOfsTmm">
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-720</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>840</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>15</Val>
							</DAI>
						</DOI>
						<DOI desc="Sommerzeitumschaltung" name="TmUseDT">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Zeit manuell gestellt" name="ClkSetMan"/>
						<DOI desc="Offset Sommerzeit" name="TmOfsDT">
							<SDI name="setMag">
								<DAI name="i">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>min</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="i">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="i">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="i">
									<Val>15</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Datumsformat" name="DateFormat">
							<DAI name="setVal">
								<Val>DD.MM.YYYY</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Service-Nachv." inst="0" lnClass="LTRK" lnType="SIPROTEC5_LNType_LTRK_Application" prefix="">
						<Private type="Siemens-MasterId">80f7dbfb-4862-4b6e-943a-41d79b4e4131</Private>
						<DOI desc="Modus (nur Status)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="LED n. in FG" inst="0" lnClass="GAPC" lnType="SIPROTEC5_1009" prefix="RSLED">
						<Private type="Siemens-MasterId">9b72d7ac-6610-4ba6-86ab-02c2ac09a50a</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED rücksetzen" name="ResetIn"/>
						<DOI desc="LED rückgesetzt" name="LedTstOut"/>
						<DOI desc="LEDs zurücksetzen" name="ResetCtl"/>
					</LN>
					<LN desc="Einzelmeldung" inst="1" lnClass="USER" lnType="SIPROTEC5_LNType_USER_Universal" prefix="">
						<Private type="Siemens-MasterId">676476c5-b9fa-41cd-ad80-2c69fcca99ac</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="SF6 Druckstörung" name="SF6Druck">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="Schutz prüfen" name="SchutzPr">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="Schalterfall" name="LSfall">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="Steuerspannung Fehlt" name="Steuerspf">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="Motorspannung Fehlt" name="Motorspf">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="LS Unterberger" inst="CB1">
					<Private type="Siemens-MasterId">e73be049-f20d-42bd-a80c-835b4d7a5c7f</Private>
					<LN0 desc="CB1/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">234cd1fc-2d97-4719-bd4b-21f5a23bb625</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Allgemein" inst="1" lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" prefix="">
						<Private type="Siemens-MasterId">563613ad-8987-4b7c-b59f-0a7f9de6268a</Private>
						<DOI desc="Modus (nur Status)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Bemessungs-Betriebsstr." name="ARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>630</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Nennspannung" name="VRtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>24</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Strom-Schwellw.LS offen" name="PoleOpenA">
							<SDI name="setMag">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Betriebsart SVS" name="OpModeRBRF">
							<DAI name="setVal">
								<Val>unbalancing</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Auslöselogik" inst="1" lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" prefix="">
						<Private type="Siemens-MasterId">07c97b17-ebb4-4bdf-95d3-58a89d9be1d5</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Auslösebef.meldung" name="Tr"/>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Anregung" name="Str"/>
						<DOI desc="Ausl.befehl-Absteuerung" name="ResetTrip">
							<DAI name="setVal">
								<Val>accelarated</Val>
							</DAI>
						</DOI>
						<DOI desc="Ausl.mld. SS-Diffsch." name="TrpBbpDiff"/>
						<DOI desc="Ausl.mld. SS-LSVS" name="TrpBbpBFP"/>
						<DOI desc="Ausl.mld. SS-Ext. Aus" name="TrpBbpExt"/>
					</LN>
					<LN desc="Leistungssch." inst="1" lnClass="XCBR" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" prefix="">
						<Private type="Siemens-MasterId">12e36294-ba2e-4b3a-8d34-6218f7e9d291</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Schalthoheit Vor-Ort" name="Loc"/>
						<DOI desc="Externe Bereitschaft" name="EEHealth"/>
						<DOI desc="S.sp.zä." name="OpCnt"/>
						<DOI desc="Position" name="Pos">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Block. Ausschaltung" name="BlkOpn"/>
						<DOI desc="Block. der Einschalt." name="BlkCls"/>
						<DOI desc="ΣI Aus" name="SumSwARs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="Schaltspielwert" name="SetOpCnt">
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
						</DOI>
						<DOI desc="LS-offen Stunden" name="SetOpnHrs">
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
						</DOI>
						<DOI desc="Betriebsstunden" name="SetOpHrs">
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Erfassungssperre" name="AqBlk"/>
						<DOI desc="&gt;Bereit" name="Rdy"/>
						<DOI desc="&gt;Reset Schaltstatistik" name="RsSwStat"/>
						<DOI desc="&gt;Reset Erf.sp&amp;Nachf." name="RsAqBlkSub"/>
						<DOI desc="Ausl./Ausschaltbefehl" name="TripOpnCmd"/>
						<DOI desc="Einschaltbefehl" name="ClsCmd"/>
						<DOI desc="Befehl aktiv" name="CmdActv"/>
						<DOI desc="Meldungsunterdrück." name="AlmSupp"/>
						<DOI desc="Endgült. Auslösebefehl" name="DefTr"/>
						<DOI desc="ΣIL1Aus" name="SumSwARsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="ΣIL2Aus" name="SumSwARsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="ΣIL3Aus" name="SumSwARsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="Auslösestrom L1" name="SwAphsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslösestrom L2" name="SwAphsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslösestrom L3" name="SwAphsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Ausschaltstrom 3I0/IN" name="SwANeut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslösespannung L1" name="SwVphsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslösespannung L2" name="SwVphsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslösespannung L3" name="SwVphsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="LS-offen Stunden" name="CBOpnHrs"/>
						<DOI desc="Betriebsstunden" name="OpHrs"/>
						<DOI desc="Melden der Abschaltwerte" name="AnnBrkVal">
							<DAI name="setVal">
								<Val>always</Val>
							</DAI>
						</DOI>
						<DOI desc="SSS Ausl. Relais block." name="BbpBlockDO"/>
					</LN>
					<LN desc="Hand-Ein" inst="2" lnClass="GAPC" lnType="SIPROTEC5_1012" prefix="">
						<Private type="Siemens-MasterId">d3bb262b-b5af-4861-97f4-1ddfeee013da</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Blockierung Hand-Ein" name="Blk"/>
						<DOI desc="&gt;Eingang" name="Input"/>
						<DOI desc="Erkannt" name="Detected"/>
						<DOI desc="Wirkzeit" name="ActionTmms">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="LS offen Rückfallverz." name="CbOpDrpDel">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Reset LED FG" inst="1" lnClass="GAPC" lnType="SIPROTEC5_1009" prefix="RSLED">
						<Private type="Siemens-MasterId">40eada68-26ed-4a57-984c-6069a4d19260</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED rücksetzen" name="ResetIn"/>
						<DOI desc="LED rückgesetzt" name="LedTstOut"/>
						<DOI desc="LEDs zurücksetzen" name="ResetCtl"/>
					</LN>
					<LN desc="Steuerung" inst="1" lnClass="CSWI" lnType="SIPROTEC5_1013" prefix="">
						<Private type="Siemens-MasterId">64ff70cb-9bd0-4492-9604-4992e4245733</Private>
						<Private type="Siemens-LN-Dependency"/>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Schalthoheit Vor-Ort" name="Loc"/>
						<DOI desc="Befehl mit Rückmeld." name="Pos">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sch.hoheit Schlüssel" name="LocKey">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Schalthoheit Station" name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Prüfung der Schalthoheit" name="SwAuthChk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Prfg., ob Stellung erreicht" name="NomEqActl">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Prfg. Dppelbetätig.sperre" name="DblActBlk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Prfg. Blockier. v. Schutz" name="BlkByProt">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Gerätespez. Schalth.prüf." name="OwnSwAuth">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Spezif. Schalthoheit." name="EnaAuthID">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Spezif. Schalth. gültig für" name="AuthIDLev">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI desc="Anz. d. spez. Schalth." name="NumAuthID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Mehrfache spez. Schalth." name="MltAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Schalthoheit" name="SwAuth"/>
						<DOI desc="Schaltmodus" name="SwMod"/>
						<DOI desc="Aktiv. Schlt.h. 1" name="SwAuthEna1"/>
						<DOI desc="Aktiv. Schlt.h. 2" name="SwAuthEna2"/>
						<DOI desc="Aktiv. Schlt.h. 3" name="SwAuthEna3"/>
						<DOI desc="Aktiv. Schlt.h. 4" name="SwAuthEna4"/>
						<DOI desc="Aktiv. Schlt.h. 5" name="SwAuthEna5"/>
					</LN>
					<LN desc="Verriegelung" inst="1" lnClass="CILO" lnType="SIPROTEC5_1014" prefix="">
						<Private type="Siemens-MasterId">8bc4515b-5a69-4bf8-be79-810d09c9512d</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Freig. Ausschaltung" name="EnaOpn"/>
						<DOI desc="&gt;Freig. Einschaltung" name="EnaCls"/>
						<DOI desc="&gt;Freig. Ausschlt.(fest)" name="EnaOpnFix"/>
						<DOI desc="&gt;Freig. Einsch. (fest)" name="EnaClsFix"/>
					</LN>
					<LN desc="LS-Prüfung" inst="1" lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_CBT_3pol" prefix="CBT_">
						<Private type="Siemens-MasterId">b21b274d-afea-449e-9af0-b7d1f3c9a1ab</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="3-pol. öffnen-schließen" name="StrTst3p"/>
						<DOI desc="Testausführung" name="TstExec"/>
						<DOI desc="Auslösebef. abgesetzt" name="TstTr"/>
						<DOI desc="Einschaltb. abgesetzt" name="TstCls"/>
						<DOI desc="Test abgebrochen" name="TstCnc"/>
					</LN>
				</LDevice>
				<LDevice desc="LS Unterberger_GrBMW" inst="CB1_Fundamental">
					<Private type="Siemens-MasterId">3dcc6768-4612-4e68-b92d-2de270a11865</Private>
					<LN0 desc="CB1_Fundamental/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">37083285-c946-4124-976d-14a4805e6b79</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Grunds." inst="1" lnClass="MMXU" lnType="SIPROTEC5_1015" prefix="FPRE_">
						<Private type="Siemens-MasterId">c9dfa975-8aeb-4ef8-95bd-7af8ec45eee4</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Upp" name="PPV">
							<SDI desc="Upp:L12" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Upp:L23" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Upp:L31" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Uph" name="PhV">
							<SDI desc="Uph:L1" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Uph:L2" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Uph:L3" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Uph:Sum" name="res">
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:L1" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:L2" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:L3" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:Sum" name="res">
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Berechnungsmethode" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="UN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="AneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Unterberger" inst="Ln1">
					<Private type="Siemens-MasterId">fad01fb3-4131-4c9f-9024-184404c0dc24</Private>
					<LN0 desc="Ln1/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">0c7771d3-de18-45ee-8adc-6cbbca5fa8b7</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Allgemein" inst="1" lnClass="ZLIN" lnType="SIPROTEC5_1017" prefix="">
						<Private type="Siemens-MasterId">508e661e-7ff9-4138-bf15-e3dfca649729</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Leitungswinkel" name="ZPsAng">
							<SDI name="setMag">
								<DAI name="f">
									<Val>85</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>89</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Nennstrom" name="ARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Nennspannung" name="VRtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Nennscheinleistung" name="VARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10.3923054</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sternpunkt" name="SysNeutPt">
							<DAI name="setVal">
								<Val>ptcoil</Val>
							</DAI>
						</DOI>
						<DOI desc="P, Q Vorzeichen" name="PQSign">
							<DAI name="setVal">
								<Val>not reversed</Val>
							</DAI>
						</DOI>
						<DOI desc="Cb-Belag" name="CPsPerKm">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.015</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>F/km</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>µ</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="C0-Belag" name="CZerPerKm">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.015</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>F/km</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>µ</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="X-Belag" name="LineReact">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.0349999964</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm/km</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0003333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>6.333333</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Leitungslänge" name="LineLength">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10.32</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Km0" name="Km0Fact">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>8</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Winkel (Km0)" name="Km0FactAng">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Schwellwert ISätt&gt;" name="SatValA">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sättigungserkennung" name="SatMod">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Erdstr.verhältn. ParKomp" name="ParCmpRto">
							<SDI name="setMag">
								<DAI name="f">
									<Val>85</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>95</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reihenkompensation" name="SerCmp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="X Reihenkondensator" name="XSerCap">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Sammelmeldung" inst="1" lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" prefix="">
						<Private type="Siemens-MasterId">c3c06f6a-8333-4b56-990e-9b4912a93ff4</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Anregung" name="Str"/>
					</LN>
					<LN desc="Reset LED FG" inst="1" lnClass="GAPC" lnType="SIPROTEC5_1009" prefix="RSLED">
						<Private type="Siemens-MasterId">cb098009-46ce-4002-9d49-be0d8469af1f</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED rücksetzen" name="ResetIn"/>
						<DOI desc="LED rückgesetzt" name="LedTstOut"/>
						<DOI desc="LEDs zurücksetzen" name="ResetCtl"/>
					</LN>
					<LN desc="Fehlerorter" inst="1" lnClass="RFLO" lnType="SIPROTEC5_LNType_RFLO_SE" prefix="SE_">
						<Private type="Siemens-MasterId">a6e5fb62-1dd3-4005-a7dd-010212cff297</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Fehlerimpedanz" name="FltZ">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Fehlerschleife" name="FltLoop"/>
						<DOI desc="Fehlerreaktanz prim." name="FltReact">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Fehlerresistanz sek." name="FltRisSc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Fehlerreaktanz sek." name="FltReactSc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Fehlerdistanz" name="FltDis">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Fehlerdistanz in %" name="FltDisPct">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Start" name="FLOTrgMod">
							<DAI name="setVal">
								<Val>withOp</Val>
							</DAI>
						</DOI>
						<DOI desc="Parallelleitungskomp." name="ParCmp">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Lastkompensation" name="LoadCmp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Fehlerresistanz prim." name="FltRis">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="FLO ungültig" name="FLInvalid"/>
					</LN>
					<LN desc="Drahtbr. Best." inst="1" lnClass="SBWI" lnType="SIPROTEC5_LNType_SBWS_BW_confirm" prefix="CF_">
						<Private type="Siemens-MasterId">eca40e5a-9464-487b-bcd3-21545209f269</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Nicht wirksam" name="Inactive"/>
					</LN>
					<LN desc="Msp.ausfl.erk" inst="1" lnClass="SFFM" lnType="SIPROTEC5_LNType_SFFM" prefix="">
						<Private type="Siemens-MasterId">0da026a6-4986-4755-a368-9e2bba22cf79</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Blockierung Funktion" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Störung" name="FuseFail"/>
						<DOI desc="3ph.Feh.-Störung" name="TripolFail"/>
						<DOI desc="Zus.3ph.Feh.-Störung" name="SO3polFail"/>
						<DOI desc="Unsym.Feh.-Störung" name="AsymDlFail"/>
						<DOI desc="Unsym.Feh.-unv.Stör." name="AsymFail"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="3ph.Feh. - UL1,UL2,UL3&lt;" name="TriPolMaxV">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>68</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="3ph.Feh. - Freig. Leiterst." name="TriPolMinA">
							<SDI name="setMag">
								<DAI name="f">
									<Val>30.0000019</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="3ph.Feh. - Sprung Ltrstro." name="TriPolDifA">
							<SDI name="setMag">
								<DAI name="f">
									<Val>30.0000019</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Zus.3ph.Feh. - Verzöger." name="SO3polDlTm">
							<DAI name="setVal">
								<Val>3000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI desc="Zuschalt. auf 3ph. Ausfall" name="SO3polBlk">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Unsy.Feh.-Verzögerung" name="AsymDlTm">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI desc="Unsy.Feh.-Rückf.verz." name="DrpotDlTm">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="Unsy.Feh.-Rückf.b.Netzf." name="AsymIstDrp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Unterberger_Dis gl1" inst="Ln1_21DistanceComp1">
					<Private type="Siemens-MasterId">36bec43e-9062-43a5-897f-7b72959b5bfd</Private>
					<LN0 desc="Ln1_21DistanceComp1/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">a9df9211-e746-40e0-848e-49d6e24d4660</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2019-03-26 17:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Allgemein" inst="1" lnClass="GAPC" lnType="SIPROTEC5_1018" prefix="">
						<Private type="Siemens-MasterId">14d7b7bc-058e-43ff-be0e-b5fabe4b33e3</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="&gt;Blockierung Funktion" name="Blk"/>
						<DOI desc="Z Ph-E" name="ZPhGnd">
							<SDI desc="Z Ph-E:L1" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Z Ph-E:L2" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Z Ph-E:L3" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Z Ph-Ph" name="ZPhPh">
							<SDI desc="Z Ph-Ph:L12" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Z Ph-Ph:L23" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Z Ph-Ph:L31" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Start der Zonenzeiten" name="OpDlTmCrit">
							<DAI name="setVal">
								<Val>General pickup</Val>
							</DAI>
						</DOI>
						<DOI desc="3I0 Anregestabilisierung" name="Stab3I0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.3</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Anregeverzöger. 1-pol." name="StrDlTm1Ph">
							<DAI name="setVal">
								<Val>40</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI desc="Bevorzugung (L-L-E)" name="PhsPref">
							<DAI name="setVal">
								<Val>ACacyclic</Val>
							</DAI>
						</DOI>
						<DOI desc="Speicherpolarisation L-E" name="VmemPhsGnd">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Speicherpolarisation(L-L)" name="VmemPhsPhs">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Kreuzpolarisation (L-E)" name="VCrsPhsGnd">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Kreuzpolarisation (L-L)" name="VCrsPhsPhs">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Max. Unsymmetrie ULL" name="UnbalVPhPh">
							<SDI name="setMag">
								<DAI name="f">
									<Val>25</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Sammelmeldung" inst="1" lnClass="PTRC" lnType="SIPROTEC5_1019" prefix="DISA_">
						<Private type="Siemens-MasterId">2ed8941a-72a1-4541-aa90-bcefd3349185</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Anregung" name="Str"/>
						<DOI desc="Ausgew. Schleife L1E" name="SelLoopAG"/>
						<DOI desc="Ausgew. Schleife L2E" name="SelLoopBG"/>
						<DOI desc="Ausgew. Schleife L3E" name="SelLoopCG"/>
						<DOI desc="Ausgew. Schleife L12" name="SelLoopAB"/>
						<DOI desc="Ausgew. Schleife L23" name="SelLoopBC"/>
						<DOI desc="Ausgew. Schleife L31" name="SelLoopCA"/>
					</LN>
					<LN desc="Impedanzanr." inst="1" lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_DisImpedanceExcitation" prefix="PU_">
						<Private type="Siemens-MasterId">352e0f45-d4f1-4a16-91b5-5ececf8c21d6</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="L-E-Lastausschnitt" name="LodModPhG">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="R Lastausschnitt (L-E)" name="RisLodPhG">
							<SDI name="setMag">
								<DAI name="f">
									<Val>16.6666641</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Winkel Lastausschn (L-E)" name="AngLodPhG">
							<SDI name="setMag">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>65</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="L-L-Lastausschnitt" name="LodModPhPh">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="R Lastausschnitt (L-L)" name="RisLodPhPh">
							<SDI name="setMag">
								<DAI name="f">
									<Val>13.3333321</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Winkel Lastausschn (L-L)" name="AngLodPhPh">
							<SDI name="setMag">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>65</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Z 1" inst="1" lnClass="PDIS" lnType="SIPROTEC5_1020" prefix="QUAD_">
						<Private type="Siemens-MasterId">8094d8e0-87d7-4089-88ca-c036f751a0f8</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Anregung" name="Str"/>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Richtungssinn" name="DirMod">
							<DAI name="setVal">
								<Val>Forward</Val>
							</DAI>
						</DOI>
						<DOI desc="Verzögerung (mehrpol.)" name="PhDlTmms">
							<DAI name="setVal">
								<Val>400</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Verzögerung 1-pol." name="GndDlTmms">
							<DAI name="setVal">
								<Val>400</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="X Reichweite" name="X1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.450666649316</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="R (L-E)" name="RisGndRch">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.58666664408</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="R (L-L)" name="RisPhRch">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.58666664408</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="K0" name="K0Fact">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>11</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Winkel (K0)" name="K0FactAng">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="&gt;Blockierung Stufe" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block. L-E-Schleifen" name="BlkPhsGnd"/>
						<DOI desc="&gt;Block. L-L-Schleifen" name="BlkPhsPhs"/>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Anregung Schleife L1E" name="StrAG"/>
						<DOI desc="Anregung Schleife L2E" name="StrBG"/>
						<DOI desc="Anregung Schleife L3E" name="StrCG"/>
						<DOI desc="Anregung Schleife L12" name="StrAB"/>
						<DOI desc="Anregung Schleife L23" name="StrBC"/>
						<DOI desc="Anregung Schleife L31" name="StrCA"/>
						<DOI desc="Auslöseverz. abgelauf." name="OpTmExp"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. Ausl. &amp; Fehleraufz." name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockiert bei aktivem Diff" name="EmgMod">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. b. Einschaltstromerk." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Arbeitsweise" name="ZoneMod">
							<DAI name="setVal">
								<Val>all loops</Val>
							</DAI>
						</DOI>
						<DOI desc="Zonenabschrägung" name="ZnRedAng">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Zonenspez. Erdimp.anp." name="ZnResCmp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Z 1B" inst="2" lnClass="PDIS" lnType="SIPROTEC5_1020" prefix="QUAD_">
						<Private type="Siemens-MasterId">9a19d542-c843-4b3c-8949-947f43e01417</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Anregung" name="Str"/>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Richtungssinn" name="DirMod">
							<DAI name="setVal">
								<Val>Forward</Val>
							</DAI>
						</DOI>
						<DOI desc="Verzögerung (mehrpol.)" name="PhDlTmms">
							<DAI name="setVal">
								<Val>50</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Verzögerung 1-pol." name="GndDlTmms">
							<DAI name="setVal">
								<Val>50</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="X Reichweite" name="X1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.67999993532</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="R (L-E)" name="RisGndRch">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4.1999998383</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="R (L-L)" name="RisPhRch">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4.1999998383</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="K0" name="K0Fact">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>11</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Winkel (K0)" name="K0FactAng">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="&gt;Blockierung Stufe" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block. L-E-Schleifen" name="BlkPhsGnd"/>
						<DOI desc="&gt;Block. L-L-Schleifen" name="BlkPhsPhs"/>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Anregung Schleife L1E" name="StrAG"/>
						<DOI desc="Anregung Schleife L2E" name="StrBG"/>
						<DOI desc="Anregung Schleife L3E" name="StrCG"/>
						<DOI desc="Anregung Schleife L12" name="StrAB"/>
						<DOI desc="Anregung Schleife L23" name="StrBC"/>
						<DOI desc="Anregung Schleife L31" name="StrCA"/>
						<DOI desc="Auslöseverz. abgelauf." name="OpTmExp"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. Ausl. &amp; Fehleraufz." name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockiert bei aktivem Diff" name="EmgMod">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. b. Einschaltstromerk." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Arbeitsweise" name="ZoneMod">
							<DAI name="setVal">
								<Val>all loops</Val>
							</DAI>
						</DOI>
						<DOI desc="Zonenabschrägung" name="ZnRedAng">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Zonenspez. Erdimp.anp." name="ZnResCmp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Z 2" inst="3" lnClass="PDIS" lnType="SIPROTEC5_1020" prefix="QUAD_">
						<Private type="Siemens-MasterId">739413f5-1f41-42d9-95c3-61afdbec8786</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Anregung" name="Str"/>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Richtungssinn" name="DirMod">
							<DAI name="setVal">
								<Val>Forward</Val>
							</DAI>
						</DOI>
						<DOI desc="Verzögerung (mehrpol.)" name="PhDlTmms">
							<DAI name="setVal">
								<Val>600</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Verzögerung 1-pol." name="GndDlTmms">
							<DAI name="setVal">
								<Val>600</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="X Reichweite" name="X1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.557999978517</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="R (L-E)" name="RisGndRch">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.660666641231</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="R (L-L)" name="RisPhRch">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.660666641231</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="K0" name="K0Fact">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>11</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Winkel (K0)" name="K0FactAng">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="&gt;Blockierung Stufe" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block. L-E-Schleifen" name="BlkPhsGnd"/>
						<DOI desc="&gt;Block. L-L-Schleifen" name="BlkPhsPhs"/>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Anregung Schleife L1E" name="StrAG"/>
						<DOI desc="Anregung Schleife L2E" name="StrBG"/>
						<DOI desc="Anregung Schleife L3E" name="StrCG"/>
						<DOI desc="Anregung Schleife L12" name="StrAB"/>
						<DOI desc="Anregung Schleife L23" name="StrBC"/>
						<DOI desc="Anregung Schleife L31" name="StrCA"/>
						<DOI desc="Auslöseverz. abgelauf." name="OpTmExp"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. Ausl. &amp; Fehleraufz." name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockiert bei aktivem Diff" name="EmgMod">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. b. Einschaltstromerk." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Arbeitsweise" name="ZoneMod">
							<DAI name="setVal">
								<Val>all loops</Val>
							</DAI>
						</DOI>
						<DOI desc="Zonenabschrägung" name="ZnRedAng">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Zonenspez. Erdimp.anp." name="ZnResCmp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Z 3" inst="4" lnClass="PDIS" lnType="SIPROTEC5_1020" prefix="QUAD_">
						<Private type="Siemens-MasterId">1ca30f7d-4d26-4735-a4c7-bc95c61de33e</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Anregung" name="Str"/>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Richtungssinn" name="DirMod">
							<DAI name="setVal">
								<Val>Forward</Val>
							</DAI>
						</DOI>
						<DOI desc="Verzögerung (mehrpol.)" name="PhDlTmms">
							<DAI name="setVal">
								<Val>600</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Verzögerung 1-pol." name="GndDlTmms">
							<DAI name="setVal">
								<Val>600</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="X Reichweite" name="X1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.558</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="R (L-E)" name="RisGndRch">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.661</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="R (L-L)" name="RisPhRch">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.661</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="K0" name="K0Fact">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>11</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Winkel (K0)" name="K0FactAng">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="&gt;Blockierung Stufe" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block. L-E-Schleifen" name="BlkPhsGnd"/>
						<DOI desc="&gt;Block. L-L-Schleifen" name="BlkPhsPhs"/>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Anregung Schleife L1E" name="StrAG"/>
						<DOI desc="Anregung Schleife L2E" name="StrBG"/>
						<DOI desc="Anregung Schleife L3E" name="StrCG"/>
						<DOI desc="Anregung Schleife L12" name="StrAB"/>
						<DOI desc="Anregung Schleife L23" name="StrBC"/>
						<DOI desc="Anregung Schleife L31" name="StrCA"/>
						<DOI desc="Auslöseverz. abgelauf." name="OpTmExp"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. Ausl. &amp; Fehleraufz." name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockiert bei aktivem Diff" name="EmgMod">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. b. Einschaltstromerk." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Arbeitsweise" name="ZoneMod">
							<DAI name="setVal">
								<Val>all loops</Val>
							</DAI>
						</DOI>
						<DOI desc="Zonenabschrägung" name="ZnRedAng">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Zonenspez. Erdimp.anp." name="ZnResCmp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Überstromanr." inst="1" lnClass="PTOC" lnType="SIPROTEC5_1021" prefix="PU_">
						<Private type="Siemens-MasterId">599ff57b-ae64-4d73-9f75-f26706a7d0fb</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Anregung" name="Str"/>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Auslöseverz. abgelauf." name="OpTmExp"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. b. Einschaltstromerk." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Iph&gt;&gt;" name="PhStr2">
							<SDI name="setMag">
								<DAI name="f">
									<Val>450</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>74.9600143</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Messung bei 1-ph. Anr." name="OnePhStr">
							<DAI name="setVal">
								<Val>Phase - Phase</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. Ausl. &amp; Fehleraufz." name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Aus.Verz. bei. Anr. vorw." name="OpDlForw">
							<DAI name="setVal">
								<Val>1500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Aus.Verz. bei jeder Anr." name="OpDlNonDir">
							<DAI name="setVal">
								<Val>2600</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Z4" inst="5" lnClass="PDIS" lnType="SIPROTEC5_1020" prefix="QUAD_">
						<Private type="Siemens-MasterId">e162546e-517c-4959-aea2-057bea71f87e</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2019-03-26 17:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Anregung" name="Str"/>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Richtungssinn" name="DirMod">
							<DAI name="setVal">
								<Val>Forward</Val>
							</DAI>
						</DOI>
						<DOI desc="Verzögerung (mehrpol.)" name="PhDlTmms">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Verzögerung 1-pol." name="GndDlTmms">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="X Reichweite" name="X1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.66666663</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="R (L-E)" name="RisGndRch">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.66666663</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="R (L-L)" name="RisPhRch">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.8333333</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03333333</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>399.999969</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="K0" name="K0Fact">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>11</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Winkel (K0)" name="K0FactAng">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="&gt;Blockierung Stufe" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block. L-E-Schleifen" name="BlkPhsGnd"/>
						<DOI desc="&gt;Block. L-L-Schleifen" name="BlkPhsPhs"/>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Anregung Schleife L1E" name="StrAG"/>
						<DOI desc="Anregung Schleife L2E" name="StrBG"/>
						<DOI desc="Anregung Schleife L3E" name="StrCG"/>
						<DOI desc="Anregung Schleife L12" name="StrAB"/>
						<DOI desc="Anregung Schleife L23" name="StrBC"/>
						<DOI desc="Anregung Schleife L31" name="StrCA"/>
						<DOI desc="Auslöseverz. abgelauf." name="OpTmExp"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. Ausl. &amp; Fehleraufz." name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockiert bei aktivem Diff" name="EmgMod">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. b. Einschaltstromerk." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Arbeitsweise" name="ZoneMod">
							<DAI name="setVal">
								<Val>all loops</Val>
							</DAI>
						</DOI>
						<DOI desc="Zonenabschrägung" name="ZnRedAng">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Zonenspez. Erdimp.anp." name="ZnResCmp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Unterberger_Ө&gt;-A1" inst="Ln1_49ThOverlA1">
					<Private type="Siemens-MasterId">69c53e3f-badd-447c-9dd1-b6de8bec7d87</Private>
					<LN0 desc="Ln1_49ThOverlA1/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">e847ee8f-2313-4da0-bf5a-cef564a9e5c3</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Überl.schutz 1" inst="1" lnClass="PTTR" lnType="SIPROTEC5_1022" prefix="">
						<Private type="Siemens-MasterId">41e4fea9-7e66-41e9-b8ac-b5b0d006d835</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Anregung" name="Str"/>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Thermische Warnung" name="AlmThm"/>
						<DOI desc="&gt;Blockierung Stufe" name="Blk"/>
						<DOI desc="Thermische Zeitkonst." name="ConsTms1">
							<DAI name="setVal">
								<Val>900</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Rückfallschw. Auslösem." name="DropoutVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="&gt;Rücks. therm. Abbild" name="RsThmRep"/>
						<DOI desc="&gt;Notanlauf" name="EmgStr"/>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Auslösung nur melden" name="OpAlmOnly"/>
						<DOI desc="Stromwarnung" name="AlmA"/>
						<DOI desc="Zeit bis Einschaltung" name="TmsUtlCls">
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="Zeit bis Auslösung" name="TmsUtlTr">
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="Überlast L1" name="TmpRl1">
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="Überlast L2" name="TmpRl2">
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="Überlast L3" name="TmpRl3">
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="Überlast Maximum" name="TmpRlMax">
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="Äquivalenter Strom L1" name="AEquiva1">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="Äquivalenter Strom L2" name="AEquiva2">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="Äquivalenter Strom L3" name="AEquiva3">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="Äquival. Strom max." name="AEquivaMax">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Stromwarnschwelle" name="AlmValA">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thermische Warnschwelle" name="AlmValThm">
							<SDI name="setMag">
								<DAI name="f">
									<Val>70</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Notanlauf Nachlaufzeit" name="EmgDlTms">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>15000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI desc="K-Faktor" name="KFctr">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Imax thermisch" name="BigAVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>750</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Imin Abkühlung" name="AMinCool">
							<SDI name="setMag">
								<DAI name="f">
									<Val>75</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Übertemperatur bei Inenn" name="TmpRise">
							<SDI name="setMag">
								<DAI name="f">
									<Val>70</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>K</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Minimaltemperatur" name="SetMinTmp">
							<SDI name="setMag">
								<DAI name="f">
									<Val>-20</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-55</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Voreingest. Temperatur" name="DefTmp">
							<SDI name="setMag">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-55</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>55</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Abkühlzeitkonstante" name="CoConsTms">
							<DAI name="setVal">
								<Val>900</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Speicherung therm. Abb." name="MemThmRep">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Verh. bei I&gt; Imax therm." name="BigABeh">
							<DAI name="setVal">
								<Val>Limit</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. Ausl. &amp; Fehleraufz." name="BlkOp">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Unterberger_I&gt;-A1" inst="Ln1_5051OC3phA1">
					<Private type="Siemens-MasterId">53ba6fc4-f6dc-4121-ace5-6f595f385e0f</Private>
					<LN0 desc="Ln1_5051OC3phA1/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">803d7b19-b4f7-4f76-a06f-cd7ea49dd17d</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Allgemein" inst="1" lnClass="GAPC" lnType="SIPROTEC5_1023" prefix="">
						<Private type="Siemens-MasterId">95738691-3507-49cd-bea0-f27569a9aae0</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Notbetrieb" name="EmgcyMod"/>
						<DOI desc="&gt;Notbetrieb aktivieren" name="ActEmgMod"/>
						<DOI desc="Notbetrieb" name="EmgMod">
							<DAI name="setVal">
								<Val>Caused by main prot. fct.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Sammelmeldung" inst="1" lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_1_3pol" prefix="">
						<Private type="Siemens-MasterId">42a5a35d-f768-4d38-860a-3006fcc460dc</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Anregung" name="Str"/>
					</LN>
					<LN desc="UMZ I&gt;&gt;" inst="1" lnClass="PTOC" lnType="SIPROTEC5_1024" prefix="ID_">
						<Private type="Siemens-MasterId">67914ba5-d63a-4c62-ba97-a2a4b51b2da2</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Anregung" name="Str"/>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Schwellwert" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslöseverzögerung" name="OpDlTmms">
							<DAI name="setVal">
								<Val>1800</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Rückfallverzögerung" name="RsDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Blockierung Stufe" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Anregeverzögerung" name="StrDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Dyn. Par. aktivieren" name="ActDynSet"/>
						<DOI desc="&gt;Block. Verz. &amp; Ausl." name="BlkOpDlTm"/>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Einschaltstr.blk.Ausl." name="InrshBlkOp"/>
						<DOI desc="Dy.Par.AWE-Zyk.1ak" name="DySgRc1CAc"/>
						<DOI desc="Dy.Par.AWE-Zyk.2ak" name="DySgRc2CAc"/>
						<DOI desc="Dy.Par.AWE-Zyk.3ak" name="DySgRc3CAc"/>
						<DOI desc="Dy.Pa.AWE Zyk.&gt;3akt." name="DySgRG3CAc"/>
						<DOI desc="Dyn.Par.Kalt.-Ein.akt." name="DySgCLPAct"/>
						<DOI desc="Dyn.Par. BE aktiv" name="DynSgBIAct"/>
						<DOI desc="Dyn. Par. blk. Anreg." name="DynBlkStr"/>
						<DOI desc="Auslöseverz. abgelauf." name="OpTmExp"/>
						<DOI desc="I0El.Iph" name="I0ElimIph">
							<SDI desc="I0El.Iph:L1" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I0El.Iph:L2" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I0El.Iph:L3" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. Ausl. &amp; Fehleraufz." name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="1-polige Ausl. erlaubt" name="OnePoleOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Dynamische Parameter" name="EnblDynSet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. b. Einschaltstromerk." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Messverfahren" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI desc="I0-Elimination" name="I0Elim">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Rückfallverhältnis" name="DrpoutRat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="EinflussAWE aus/n.bereit" name="DynStRcONR">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockierung der Stufe" name="BlkStRcONR">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Einfluss AWE Zyklus 1" name="DynSetRc1C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockierung der Stufe" name="BlkStgRc1C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Schwellwert" name="StrValRc1C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>450.000031</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslöseverzögerung" name="OpDlTmRc1C">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Einfluss AWE Zyklus 2" name="DynSetRc2C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockierung der Stufe" name="BlkStgRc2C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Schwellwert" name="StrValRc2C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>450.000031</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslöseverzögerung" name="OpDlTmRc2C">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Einfluss AWE Zyklus 3" name="DynSetRc3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockierung der Stufe" name="BlkStgRc3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Schwellwert" name="StrValRc3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>450.000031</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslöseverzögerung" name="OpDlTmRc3C">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Einfluss AWE Zyklus &gt;3" name="DynStRcG3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockierung der Stufe" name="BlkStRcG3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Schwellwert" name="StrVaRcG3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>450.000031</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslöseverzögerung" name="OpDlTRcG3C">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Einfl. bei Kaltlast-Einsch." name="DynSetCLP">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockierung der Stufe" name="BlkStgCLP">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Schwellwert" name="StrValCLP">
							<SDI name="setMag">
								<DAI name="f">
									<Val>450.000031</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslöseverzögerung" name="OpDlTmCLP">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Einfluss Binäreingang" name="DynSetBI">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockierung der Stufe" name="BlkStgBI">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Schwellwert" name="StrValBI">
							<SDI name="setMag">
								<DAI name="f">
									<Val>450.000031</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslöseverzögerung" name="OpDlTmBI">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="UMZ I&gt;" inst="2" lnClass="PTOC" lnType="SIPROTEC5_1024" prefix="ID_">
						<Private type="Siemens-MasterId">c51cd397-3150-4b82-b70d-295574135c9f</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Anregung" name="Str"/>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Schwellwert" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslöseverzögerung" name="OpDlTmms">
							<DAI name="setVal">
								<Val>1800</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Rückfallverzögerung" name="RsDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Blockierung Stufe" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Anregeverzögerung" name="StrDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Dyn. Par. aktivieren" name="ActDynSet"/>
						<DOI desc="&gt;Block. Verz. &amp; Ausl." name="BlkOpDlTm"/>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Einschaltstr.blk.Ausl." name="InrshBlkOp"/>
						<DOI desc="Dy.Par.AWE-Zyk.1ak" name="DySgRc1CAc"/>
						<DOI desc="Dy.Par.AWE-Zyk.2ak" name="DySgRc2CAc"/>
						<DOI desc="Dy.Par.AWE-Zyk.3ak" name="DySgRc3CAc"/>
						<DOI desc="Dy.Pa.AWE Zyk.&gt;3akt." name="DySgRG3CAc"/>
						<DOI desc="Dyn.Par.Kalt.-Ein.akt." name="DySgCLPAct"/>
						<DOI desc="Dyn.Par. BE aktiv" name="DynSgBIAct"/>
						<DOI desc="Dyn. Par. blk. Anreg." name="DynBlkStr"/>
						<DOI desc="Auslöseverz. abgelauf." name="OpTmExp"/>
						<DOI desc="I0El.Iph" name="I0ElimIph">
							<SDI desc="I0El.Iph:L1" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I0El.Iph:L2" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I0El.Iph:L3" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. Ausl. &amp; Fehleraufz." name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="1-polige Ausl. erlaubt" name="OnePoleOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Dynamische Parameter" name="EnblDynSet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. b. Einschaltstromerk." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Messverfahren" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI desc="I0-Elimination" name="I0Elim">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Rückfallverhältnis" name="DrpoutRat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="EinflussAWE aus/n.bereit" name="DynStRcONR">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockierung der Stufe" name="BlkStRcONR">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Einfluss AWE Zyklus 1" name="DynSetRc1C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockierung der Stufe" name="BlkStgRc1C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Schwellwert" name="StrValRc1C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslöseverzögerung" name="OpDlTmRc1C">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Einfluss AWE Zyklus 2" name="DynSetRc2C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockierung der Stufe" name="BlkStgRc2C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Schwellwert" name="StrValRc2C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslöseverzögerung" name="OpDlTmRc2C">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Einfluss AWE Zyklus 3" name="DynSetRc3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockierung der Stufe" name="BlkStgRc3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Schwellwert" name="StrValRc3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslöseverzögerung" name="OpDlTmRc3C">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Einfluss AWE Zyklus &gt;3" name="DynStRcG3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockierung der Stufe" name="BlkStRcG3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Schwellwert" name="StrVaRcG3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslöseverzögerung" name="OpDlTRcG3C">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Einfl. bei Kaltlast-Einsch." name="DynSetCLP">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockierung der Stufe" name="BlkStgCLP">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Schwellwert" name="StrValCLP">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslöseverzögerung" name="OpDlTmCLP">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Einfluss Binäreingang" name="DynSetBI">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockierung der Stufe" name="BlkStgBI">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Schwellwert" name="StrValBI">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslöseverzögerung" name="OpDlTmBI">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Unterberger_IEE&gt;g1" inst="Ln1_67NsDirSensGFP1">
					<Private type="Siemens-MasterId">8dc30427-6d92-44de-98f5-444391201a7d</Private>
					<LN0 desc="Ln1_67NsDirSensGFP1/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">84553fe8-2c48-4b2d-8793-31589583813f</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Allgemein" inst="1" lnClass="GAPC" lnType="SIPROTEC5_1025" prefix="">
						<Private type="Siemens-MasterId">a8a4060d-4c93-40d1-9ef4-8967a322d9c5</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Erdschluss" name="GndFault"/>
						<DOI desc="Phi(I,U)" name="SensGFPAng">
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Fehlerlösch. erkannt" name="FltExtDet"/>
						<DOI desc="Position Messfenster" name="MeasWindow"/>
						<DOI desc="IN wirk" name="I0active">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="IN blind" name="I0reactive">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="IN" name="I0">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="U0" name="V0">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Phi(IN, U0)" name="Angle"/>
						<DOI desc="Abklingzeit U0" name="DecrTmmsV0">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="minVal">
								<Val>30</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200</Val>
							</DAI>
						</DOI>
						<DOI desc="Rückfallverzögerung" name="RsDlTmms">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Kabelumbauwdl.-Strom 1" name="CTErrI1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Kabelumbauwdl.-Strom 2" name="CTErrI2">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Kabelubw. F1" name="CTErrF1">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Kabelubw. F2" name="CTErrF2">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Sammelmeldung" inst="1" lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_With_DirRouting_Op_3pol" prefix="">
						<Private type="Siemens-MasterId">76bac809-76eb-4b43-a651-188328f79452</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Anregung" name="Str"/>
					</LN>
					<LN desc="U0&gt; 1" inst="1" lnClass="PTOV" lnType="SIPROTEC5_1026" prefix="NS">
						<Private type="Siemens-MasterId">a301ff80-a7da-4833-a18f-8246f165b7c2</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Anregung" name="Str"/>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Fehlerbehaftete Phase" name="FaultyPhs"/>
						<DOI desc="Schwellwert" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5.99999952</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslöseverzögerung" name="OpDlTmms">
							<DAI name="setVal">
								<Val>3000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Blockierung Stufe" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Auslöseverz. abgelauf." name="OpTmExp"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. Ausl. &amp; Fehleraufz." name="BlkOp">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. bei Messspg.ausfall" name="BlkVMeasLs">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Best. erdschl.beh. Phase" name="FaultPhsDt">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Messverfahren" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI desc="Rückfallverhältnis" name="DrpoutRat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Anregeverzögerung" name="StrDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="U&gt; fehlerfreie L-E-Spg." name="VHealthPhs">
							<SDI name="setMag">
								<DAI name="f">
									<Val>14</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="U&lt; fehlerbeh. L-E-Spg." name="VFaultyPhs">
							<SDI name="setMag">
								<DAI name="f">
									<Val>8.0000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="3I0&gt; cos/sinφ1" inst="1" lnClass="PTOC" lnType="SIPROTEC5_1027" prefix="DNSR">
						<Private type="Siemens-MasterId">f90ebbc9-6e22-4df2-9ea9-606278487c41</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Anregung" name="Str"/>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Auslöseverzögerung" name="OpDlTmms">
							<DAI name="setVal">
								<Val>2000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Richtungssinn" name="DirMod">
							<DAI name="setVal">
								<Val>Forward</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Blockierung Stufe" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block. Verz. &amp; Ausl." name="BlkOpDlTm"/>
						<DOI desc="Erdschluss" name="GroundFault"/>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Einschaltstr.blk.Ausl." name="InrshBlkOp"/>
						<DOI desc="Auslöseverz. abgelauf." name="OpTmExp"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. Ausl. &amp; Fehleraufz." name="BlkOp">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. bei Messspg.ausfall" name="BlkVMeasLs">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. b. Einschaltstromerk." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk.nach Fehlerlöschung" name="BlkAFltExt">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Richtungsmessverfahren" name="DirMeasMet">
							<DAI name="setVal">
								<Val>CosPhi</Val>
							</DAI>
						</DOI>
						<DOI desc="Schwellwert 3I0&gt;" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Min.ger.3I0&gt; für Ri.Best." name="Minimum3I0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.8</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Schwellwert U0&gt;" name="MinimumV0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5.99999952</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Richt.-Best. Verzöger." name="DirDetTmms">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="α1 Einschr. Richtungsber." name="AngAlpha1">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>15</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="α2 Einschr. Richtungsber." name="AngAlpha2">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>15</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="φ Korrektur" name="PhiCorr">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-45</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>45</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Wischer 1" inst="1" lnClass="PTEF" lnType="SIPROTEC5_LNType_dir_energy_trans" prefix="DNSWP">
						<Private type="Siemens-MasterId">99133c4b-3ff3-4b6a-acf7-d72f68a3b089</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Anregung" name="Str"/>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Richtungssinn" name="DirMod">
							<DAI name="setVal">
								<Val>Forward</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Blockierung Stufe" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Erdschluss" name="GroundFault"/>
						<DOI desc="Auslöseverz. abgelauf." name="OpTmExp"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. Ausl. &amp; Fehleraufz." name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. bei Messspg.ausfall" name="BlkVMeasLs">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk.nach Fehlerlöschung" name="BlkAFltExt">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Auslösefunktionalität" name="OpFunction">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Schwellwert 3I0&gt; für Ausl." name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.8</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>96</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Schwellwert U0&gt;" name="StrValV0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.000088</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Auslöseverzögerung" name="OpDlTmms">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Rückfallverzögerung" name="RsDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Maximale betriebliche U0" name="MaxDriftV0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.6000176</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Schwellwert 3I0&gt;" name="StrGft3I0">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>96</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="U0&gt;ger.Harm.1" inst="1" lnClass="PTOV" lnType="SIPROTEC5_LNType_V0_dir_harmonic" prefix="HAR_">
						<Private type="Siemens-MasterId">3e4e4366-50d6-4f4b-8a14-8a6066ce89a7</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2019-03-21 09:14:04</Val>
							</DAI>
						</DOI>
						<DOI desc="Anregung" name="Str"/>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Auslöseverzögerung" name="OpDlTmms">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Blockierung Stufe" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Auslöseverz. abgelauf." name="OpTmExp"/>
						<DOI desc="Erdschluss" name="GroundFault"/>
						<DOI desc="Phi(I,U) Harm." name="IUAngleHarm">
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="U0 Harm." name="V0Harm">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="3I0 Harm." name="I0Harm">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. Ausl. &amp; Fehleraufz." name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. bei Messspg.ausfall" name="BlkVMeasLs">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Richtungssinn" name="DirMod">
							<DAI name="setVal">
								<Val>forward</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Auswahl Harmonische" name="HarmSlt">
							<DAI name="setVal">
								<Val>5th harmonic</Val>
							</DAI>
						</DOI>
						<DOI desc="Vorwärtsbereich +/-" name="FwdSection">
							<DAI name="setVal">
								<Val>80</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Min. 3I0&gt;-Harmonische" name="I0SltHarm">
							<SDI name="setMag">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Schwellwert U0&gt;" name="MinimumV0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Verläng. Richt.ergebnis" name="DirExtTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Richt.-Best. Verzöger." name="DirDetTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="3I0-Harm. Rückfallverh." name="I0HarDrptRat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.6</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="&gt;Block. Verz. &amp; Ausl." name="BlkOpDlTm"/>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Unterberger_Energ" inst="Ln1_Energy">
					<Private type="Siemens-MasterId">812518fc-a5e5-47f8-a3ed-2ebaac0de696</Private>
					<LN0 desc="Ln1_Energy/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">2c598fe0-041b-4639-b00f-c2697180254f</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Energie" inst="1" lnClass="MMTR" lnType="SIPROTEC5_LNType_MMTR_OpMeas_Energy_3ph" prefix="XPRE_">
						<Private type="Siemens-MasterId">44be8a8d-1bf1-4851-87fe-dd6147ca6e68</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Wp+" name="SupWh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.000173205088</Val>
							</DAI>
						</DOI>
						<DOI desc="Wq+" name="SupVArh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.000173205088</Val>
							</DAI>
						</DOI>
						<DOI desc="Wp-" name="DmdWh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.000173205088</Val>
							</DAI>
						</DOI>
						<DOI desc="Wq-" name="DmdVArh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.000173205088</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Unterberger_GrSym" inst="Ln1_FundSymComp">
					<Private type="Siemens-MasterId">0ae264b8-4a41-467c-ac9f-e19e11f2c409</Private>
					<LN0 desc="Ln1_FundSymComp/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">6ee07b13-536d-49b8-9cca-cc907e20d442</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Grunds." inst="1" lnClass="MMXU" lnType="SIPROTEC5_1015" prefix="FPRE_">
						<Private type="Siemens-MasterId">181fc517-50be-4fdb-ba77-1aeea182adf9</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Upp" name="PPV">
