								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Upp" name="PPV">
							<SDI desc="Upp:L12" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Upp:L23" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Upp:L31" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Uph" name="PhV">
							<SDI desc="Uph:L1" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Uph:L2" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Uph:L3" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Uph:Sum" name="res">
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:L1" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:L2" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:L3" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:Sum" name="res">
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Berechnungsmethode" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="UN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="AneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Grunds." inst="1" lnClass="MMXN" lnType="SIPROTEC5_1029" prefix="FPRE_">
						<Private type="Siemens-MasterId">2cb74c9e-051a-4acd-ae91-09ebec85084e</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Berechnungsmethode" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="U" name="VxC">
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Usy" name="VsynxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="IN p.Ltg" name="ANparLnC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="IY Traf." name="AstarPtC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="I" name="AxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="UN" name="VneutC">
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Useq:0" name="SeqV0">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Sym.km" inst="1" lnClass="MSQI" lnType="SIPROTEC5_1030" prefix="XPRE_">
						<Private type="Siemens-MasterId">44369451-d034-48fe-b3f9-249a7f800465</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Iseq" name="SeqA">
							<SDI desc="Iseq:1" name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iseq:2" name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iseq:0" name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Useq" name="SeqV">
							<SDI desc="Useq:1" name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Useq:2" name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Useq:0" name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Berechnungsmethode" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Höfer_BMW" inst="Ln1_OperationalValues">
					<Private type="Siemens-MasterId">7e1169cf-b4d7-49be-b1a5-1a015f950616</Private>
					<LN0 desc="Ln1_OperationalValues/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">6712d3e6-4d8b-4afc-85ba-9cc63a0b6fb0</Private>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
					</LN0>
					<LN desc="Eff.wert" inst="1" lnClass="MMXU" lnType="SIPROTEC5_1031" prefix="RPRE_">
						<Private type="Siemens-MasterId">4acdd9a7-6da0-49b9-b76f-65f9ec9cbd6b</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Upp" name="PPV">
							<SDI desc="Upp:L12" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Upp:L23" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Upp:L31" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Uph" name="PhV">
							<SDI desc="Uph:L1" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Uph:L2" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Uph:L3" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Uph:Sum" name="res">
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:L1" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:L2" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:L3" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:Sum" name="res">
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Berechnungsmethode" name="ClcMth">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
						<DOI desc="UN" name="Vneut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="Aneut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Eff.wert" inst="1" lnClass="MMXN" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" prefix="RPRE_">
						<Private type="Siemens-MasterId">90cc5db5-b14a-4ad0-9ba6-62112a9abd55</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Berechnungsmethode" name="ClcMth">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
						<DOI desc="IN p.Ltg" name="ANparLn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="IY Traf." name="AstarPt">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Leistg." inst="1" lnClass="MMXU" lnType="SIPROTEC5_1032" prefix="PPRE_">
						<Private type="Siemens-MasterId">340c0352-fcc2-4d4c-a204-2c6f5ddab28a</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="P ges" name="TotW">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="Q ges" name="TotVAr">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="S ges" name="TotVA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="cosφ" name="TotPF">
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="f" name="Hz">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="P" name="W">
							<SDI desc="P:L1" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="P:L2" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="P:L3" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Q" name="VAr">
							<SDI desc="Q:L1" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Q:L2" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Q:L3" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="S" name="VA">
							<SDI desc="S:L1" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="S:L2" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="S:L3" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Berechnungsmethode" name="ClcMth">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Höfer_ProMon" inst="Ln1_ProcessMonitor">
					<Private type="Siemens-MasterId">76a7faf1-8b1a-46a3-b394-3eb9801ab8bd</Private>
					<LN0 desc="Ln1_ProcessMonitor/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">e3ceed4d-ad71-4ab0-90ad-54e15708eb57</Private>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
					</LN0>
					<LN desc="Stromkriterium" inst="1" lnClass="ROPA" lnType="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" prefix="PROM_">
						<Private type="Siemens-MasterId">04f7ea1f-9ddf-4ee5-993b-4e1d7394da41</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Nicht wirksam" name="Inactive"/>
					</LN>
					<LN desc="Einschalterkn." inst="1" lnClass="RSSR" lnType="SIPROTEC5_LNType_RSSR_SwitchingStateRecognition" prefix="PROM_">
						<Private type="Siemens-MasterId">e4074106-6c8c-4195-bde5-f327d8bc4269</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Trennschalter offen" name="DisCntrOpn"/>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Einschaltung" name="SwitchOn"/>
						<DOI desc="Betriebsart" name="StateRecog">
							<DAI name="setVal">
								<Val>CB and I</Val>
							</DAI>
						</DOI>
						<DOI desc="Wirkzeit nach Einschalt." name="SITmCl">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Min. Zeit Abzweig offen" name="MinTmSOTF">
							<DAI name="setVal">
								<Val>250</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="1pol.offenErk." inst="1" lnClass="ROPD" lnType="SIPROTEC5_LNType_ROPD_OpenPoleDetector" prefix="PROM_">
						<Private type="Siemens-MasterId">ed82529a-ea63-4098-b1cf-d39b245af8de</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="1-polig offen" name="SPlDeadTm"/>
						<DOI desc="Betriebsart" name="OpnPolDet">
							<DAI name="setVal">
								<Val>off</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Schutz Höfer_SaF 1" inst="Ln1_SwitchOntoFault">
					<Private type="Siemens-MasterId">a047c597-e7c3-4c5e-bcaa-fe2e9dadcfd0</Private>
					<LN0 desc="Ln1_SwitchOntoFault/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">cb1a8e3d-86a2-45a3-97ca-a1fa0349d925</Private>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
					</LN0>
					<LN desc="Sammelmeldung" inst="1" lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_With_DirRouting_Op_3pol" prefix="">
						<Private type="Siemens-MasterId">cc21fa75-0537-4214-a199-574853b68ac8</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Auslösemeldung" name="Op"/>
						<DOI desc="Anregung" name="Str"/>
					</LN>
					<LN desc="Stufe 1" inst="1" lnClass="RSOF" lnType="SIPROTEC5_LNType_RSOF" prefix="">
						<Private type="Siemens-MasterId">611e20ab-12cd-4050-a932-68c43ef5484a</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Blockierung Stufe" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Anregung" name="Str">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Auslösemeldung" name="Op">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. Ausl. &amp; Fehleraufz." name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Auslöseverzögerung" name="OpDlTmms">
							<DAI name="setVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="E:ETH-BB-2FO" inst="Mod2">
					<Private type="Siemens-MasterId">4f5f1565-a3b9-48a1-835e-42089c33c0b7</Private>
					<LN0 desc="Mod2/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">010224b3-744f-429b-b0d3-21adaf809118</Private>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
					</LN0>
				</LDevice>
				<LDevice desc="E:ETH-BB-2FO_Kan.1" inst="Mod2_Channel1">
					<Private type="Siemens-MasterId">58f129dc-b0c3-423b-ba66-5265226f4123</Private>
					<LN0 desc="Mod2_Channel1/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">4c941679-1218-43e7-9fd7-23a1baa8f3f4</Private>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
					</LN0>
					<LN desc="IEC 61850-8-1" inst="1" lnClass="LCCH" lnType="SIPROTEC5_1051" prefix="">
						<Private type="Siemens-MasterId">d23b0e22-4018-49bb-b9f8-539e0bd2b485</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Kanal Lebenszeichen" name="ChLiv"/>
						<DOI desc="MQTT Kanal Lebensz." name="MQTTChLiv"/>
					</LN>
					<LN desc="SNTP" inst="2" lnClass="LCCH" lnType="SIPROTEC5_LNType_LCCH_61850" prefix="">
						<Private type="Siemens-MasterId">b0fd10d3-47a1-42d5-891f-a1f2434f7f0f</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Kanal Lebenszeichen" name="ChLiv"/>
					</LN>
					<LN desc="RSTP" inst="1" lnClass="LCCH" lnType="SIPROTEC5_LNType_LCCH_RSTP" prefix="RSTP_">
						<Private type="Siemens-MasterId">f7025f65-eb71-4113-8dda-520f66f05799</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2019-03-22 08:14:50</Val>
							</DAI>
						</DOI>
						<DOI desc="Kanal Lebenszeichen" name="ChLiv"/>
						<DOI desc="red. Kanal Lebensz." name="RedChLiv"/>
					</LN>
				</LDevice>
				<LDevice desc="AnDa" inst="PowS">
					<Private type="Siemens-MasterId">139e641d-3470-472e-a1e0-a2a3af29decb</Private>
					<LN0 desc="PowS/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">aceae8a8-76b4-44e2-850b-b2a2a2cf2f99</Private>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
					</LN0>
					<LN desc="Allgemein" inst="1" lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" prefix="">
						<Private type="Siemens-MasterId">4a1b2f60-a95b-4bd2-9396-7dcc654ab375</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Drehfeld umschalten" name="PhaseRev"/>
						<DOI desc="&gt;Phasen tauschen" name="InvPhases"/>
						<DOI desc="Drehfeldrichtung" name="PhsSeq">
							<DAI name="setVal">
								<Val>ABC</Val>
							</DAI>
						</DOI>
						<DOI desc="Drehfeld L1 L2 L3" name="PhRevABC"/>
						<DOI desc="Drehfeld L1 L3 L2" name="PhRevACB"/>
						<DOI desc="Freq. n.im Arbeitsber." name="FOutOfRg"/>
					</LN>
				</LDevice>
				<LDevice desc="AnDa_MSI3p1" inst="PowS_MeasPointI3ph1">
					<Private type="Siemens-MasterId">f7392c60-0133-461b-92b8-1480f868187e</Private>
					<LN0 desc="PowS_MeasPointI3ph1/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">4b6c3b92-8c0e-4dc9-9f62-3f412dc81f74</Private>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
					</LN0>
					<LN desc="I-Wandler 3-ph" inst="1" lnClass="GAPC" lnType="SIPROTEC5_1054" prefix="CT3P_">
						<Private type="Siemens-MasterId">390856ac-6909-4fad-a7e7-6ee4143c6e78</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Getauschte Phasen" name="InvertedPh">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="Stromwandleranschluss" name="CTConnect">
							<DAI name="setVal">
								<Val>3-phase + IN-separate</Val>
							</DAI>
						</DOI>
						<DOI desc="Sternpkt. in Richt.Ref.Obj" name="CTSPInDir">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Nennstrom, sekundär" name="ARtgSec">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI desc="Strombereich" name="AMeasRange">
							<DAI name="setVal">
								<Val>50 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Interner Stromwandlertyp" name="AInternTyp">
							<DAI name="setVal">
								<Val>CT Protection Light</Val>
							</DAI>
						</DOI>
						<DOI desc="Nennstrom, sekundär" name="ARtgSecIN">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI desc="Strombereich" name="AMeasRgIN">
							<DAI name="setVal">
								<Val>1.6 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Interner Stromwandlertyp" name="AIntTypIN">
							<DAI name="setVal">
								<Val>CT Measurement Light</Val>
							</DAI>
						</DOI>
						<DOI desc="Fehlerübergang" name="KToRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Wandlerfehler A" name="ErrKToRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Wandlerfehler B" name="ErrRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="ID der Messstelle" name="MuIndex">
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Nachführen" name="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI desc="Phasen AB getauscht" name="InvPhABCur"/>
						<DOI desc="Phasen BC getauscht" name="InvPhBCCur"/>
						<DOI desc="Phasen AC getauscht" name="InvPhACCur"/>
						<DOI desc="Strombereich" name="AMeasRgIN2">
							<DAI name="setVal">
								<Val>50 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Interner Stromwandlertyp" name="AIntTypIN2">
							<DAI name="setVal">
								<Val>CT Protection Light</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Stromwandler 1" inst="1" lnClass="TCTR" lnType="SIPROTEC5_LNType_TCTR" prefix="">
						<Private type="Siemens-MasterId">76952174-fc83-4af2-83e8-7379e897ad81</Private>
						<DOI desc="Modus (nur Status)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Nennstrom, primär" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Nennfrequenz" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Amplitudenkorrektur" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Winkelkorrektur" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Stromwandler 2" inst="2" lnClass="TCTR" lnType="SIPROTEC5_LNType_TCTR" prefix="">
						<Private type="Siemens-MasterId">dbc3d2ff-38db-45f0-aeaf-aef034e25cb0</Private>
						<DOI desc="Modus (nur Status)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Nennstrom, primär" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Nennfrequenz" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Amplitudenkorrektur" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Winkelkorrektur" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Stromwandler 3" inst="3" lnClass="TCTR" lnType="SIPROTEC5_LNType_TCTR" prefix="">
						<Private type="Siemens-MasterId">cda08529-9a4b-416d-bd7e-7b0b2f6f3e69</Private>
						<DOI desc="Modus (nur Status)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Nennstrom, primär" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Nennfrequenz" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Amplitudenkorrektur" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Winkelkorrektur" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Stromwandler 4" inst="4" lnClass="TCTR" lnType="SIPROTEC5_LNType_TCTR" prefix="">
						<Private type="Siemens-MasterId">f7bfb7fe-18db-47fe-b5b7-bdbabbc26d8a</Private>
						<DOI desc="Modus (nur Status)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Nennstrom, primär" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Nennfrequenz" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Amplitudenkorrektur" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Winkelkorrektur" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Überw. Summe I" inst="1" lnClass="SSUM" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" prefix="I_">
						<Private type="Siemens-MasterId">74d3a225-81a4-4a7f-87d2-82b78e964cf7</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Störung" name="Failure"/>
						<DOI desc="&gt;Blockierung Funktion" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Verzög. Störungsmeld." name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Kennliniensteigung" name="SumAFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Schwellwert" name="SumAThrld">
							<SDI name="setMag">
								<DAI name="f">
									<Val>30.0000019</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Drahtbr. Erk." inst="1" lnClass="SBWI" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" prefix="TR_">
						<Private type="Siemens-MasterId">497ea3a4-d6dd-4372-b95a-1182f9941bb6</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Blockierung Funktion" name="ResetBW"/>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="L1 Drahtbr. vermutet" name="PhABWsus"/>
						<DOI desc="L2 Drahtbr. vermutet" name="PhBBWsus"/>
						<DOI desc="L3 Drahtbr. vermutet" name="PhCBWsus"/>
						<DOI desc="L1 Drahtbruch" name="PhABW"/>
						<DOI desc="L2 Drahtbruch" name="PhBBW"/>
						<DOI desc="L3 Drahtbruch" name="PhCBW"/>
						<DOI desc="Drahtbruch vermutet" name="BWsus"/>
						<DOI desc="Drahtbruch bestätigt" name="BrokenWire"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Blockierungsbetriebsart" name="BlkMod">
							<DAI name="setVal">
								<Val>Blocking</Val>
							</DAI>
						</DOI>
						<DOI desc="Delta-Wert für Autoblock." name="DltAblk">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.004</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Überw. Sym. I" inst="1" lnClass="SSYM" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" prefix="I_">
						<Private type="Siemens-MasterId">b850b5de-ce2d-4233-b61b-c9160df5d743</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Blockierung Funktion" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Störung" name="Failure"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Verzög. Störungsmeld." name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Schwellwert Freigabe" name="BalLimit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Schwellwert Min/Max" name="BalFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Überw.Phsfol.I" inst="1" lnClass="SPSQ" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" prefix="I_">
						<Private type="Siemens-MasterId">c3f2226b-46ea-4683-82c0-f8c3ce6ea00e</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Blockierung Funktion" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Störung" name="Failure"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Verzög. Störungsmeld." name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Über.ADW Sum.I" inst="1" lnClass="SADC" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" prefix="ISUM_">
						<Private type="Siemens-MasterId">d365081a-c0da-4e5a-8318-56bd22dfde89</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Blockierung Funktion" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Störung" name="Failure"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="AnDa_MSU3p1" inst="PowS_MeasPointV3ph1">
					<Private type="Siemens-MasterId">b6b90943-a729-436a-b759-aa3333071467</Private>
					<LN0 desc="PowS_MeasPointV3ph1/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">3df2658e-c89d-45ba-b43c-489b55e23ee0</Private>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
					</LN0>
					<LN desc="U-Wandler 3-ph" inst="1" lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" prefix="VT3P_">
						<Private type="Siemens-MasterId">08fa6906-6aee-4ecc-a214-fe19f5ee125c</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Spg.wandleranschluss" name="VTConnect">
							<DAI name="setVal">
								<Val>3 ph-to-gnd volt. + VN</Val>
							</DAI>
						</DOI>
						<DOI desc="Getauschte Phasen" name="InvertedPh">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="Nennspannung, sek." name="VRtgSec">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>230</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Anpassfakt. Uph / UN" name="VRatPhVddn">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="ID der Messstelle" name="MuIndex">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Nachführen" name="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI desc="Phasen AB getauscht" name="InvPhABVol"/>
						<DOI desc="Phasen BC getauscht" name="InvPhBCVol"/>
						<DOI desc="Phasen AC getauscht" name="InvPhACVol"/>
					</LN>
					<LN desc="Spannungswdl.1" inst="1" lnClass="TVTR" lnType="SIPROTEC5_LNType_TVTR" prefix="">
						<Private type="Siemens-MasterId">bb6f17c9-5801-4c08-90f6-05402e30f610</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Nennspannung, primär" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Nennfrequenz" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Amplitudenkorrektur" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Winkelkorrektur" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Spannungswdl.2" inst="2" lnClass="TVTR" lnType="SIPROTEC5_LNType_TVTR" prefix="">
						<Private type="Siemens-MasterId">1b81421c-7227-42a3-b362-125234affca4</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Nennspannung, primär" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Nennfrequenz" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Amplitudenkorrektur" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Winkelkorrektur" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Spannungswdl.3" inst="3" lnClass="TVTR" lnType="SIPROTEC5_LNType_TVTR" prefix="">
						<Private type="Siemens-MasterId">84efd50d-4b7d-42c1-bd30-f21ffd6a38c9</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Nennspannung, primär" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Nennfrequenz" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Amplitudenkorrektur" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Winkelkorrektur" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Spannungswdl.4" inst="4" lnClass="TVTR" lnType="SIPROTEC5_LNType_TVTR" prefix="">
						<Private type="Siemens-MasterId">d0066cf7-fef9-4848-b623-63f529d9ec23</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Nennspannung, primär" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Nennfrequenz" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Amplitudenkorrektur" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Winkelkorrektur" name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Überw. Summe U" inst="1" lnClass="SSUM" lnType="SIPROTEC5_LNType_SSUM_VolSumSV" prefix="U_">
						<Private type="Siemens-MasterId">e5bafe5e-6a68-47d1-9046-a4bdab8ea24d</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Störung" name="Failure"/>
						<DOI desc="&gt;Blockierung Funktion" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Verzög. Störungsmeld." name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Schwellwert" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>34</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Überw. Sym. U" inst="1" lnClass="SSYM" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" prefix="U_">
						<Private type="Siemens-MasterId">8e447a0f-b39b-4afc-a5e5-20c5694e275b</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Blockierung Funktion" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Störung" name="Failure"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Verzög. Störungsmeld." name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Schwellwert Freigabe" name="BalLimit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0600000024</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>34</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Schwellwert Min/Max" name="BalFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.75</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.58</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Überw.Phsfol.U" inst="1" lnClass="SPSQ" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" prefix="U_">
						<Private type="Siemens-MasterId">e36b6a62-6d0f-45cc-96f0-d3e95e24d7f3</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Blockierung Funktion" name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Nicht wirksam" name="Inactive"/>
						<DOI desc="Störung" name="Failure"/>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Verzög. Störungsmeld." name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Spg.Wdl.-Stz.S" inst="1" lnClass="SFFM" lnType="SIPROTEC5_LNType_SFFM_SMCB" prefix="VTCB_">
						<Private type="Siemens-MasterId">346c6c6b-83a7-4efd-a432-754572c1f0ea</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Offen" name="VTmcb"/>
						<DOI desc="Reaktionszeit" name="ProtDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Rek" inst="Rec">
					<Private type="Siemens-MasterId">8668256a-0452-4569-b92b-545864b8d8d4</Private>
					<LN0 desc="Rec/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">8bf8f98a-5aa9-4f54-992d-6b8c4df460f0</Private>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
					</LN0>
					<LN desc="Allgemein" inst="1" lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" prefix="RCDG_">
						<Private type="Siemens-MasterId">f3a5407c-1e9f-403f-aad2-5ce694e73594</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Erdschlussmel." inst="1" lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_GroundFaultLog" prefix="GFLG_">
						<Private type="Siemens-MasterId">b5e6ebb4-1735-45d6-b643-f8fc35866ded</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Fehler-Nummer" name="GflNum"/>
						<DOI desc="Erdschl. Puffer ist voll" name="GflFull"/>
					</LN>
				</LDevice>
				<LDevice desc="Rek_StoRek" inst="Rec_FaultRecorder">
					<Private type="Siemens-MasterId">d1d4f529-c8ea-456b-81ec-8d7cdcfc4b52</Private>
					<LN0 desc="Rec_FaultRecorder/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">3fb861e3-dd81-41d8-a34b-97e2113805e6</Private>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
					</LN0>
					<LN desc="Allgemein" inst="1" lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" prefix="RCDR_">
						<Private type="Siemens-MasterId">774ba5ea-9211-4781-869c-27a5cac18029</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Modus" name="Mode">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Steuerung" inst="1" lnClass="RDRE" lnType="SIPROTEC5_LNType_RDRE_DEF" prefix="DEF_">
						<Private type="Siemens-MasterId">193c6b75-9299-4733-9d2a-22eb7174962a</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2018-08-07 14:06:18</Val>
							</DAI>
						</DOI>
						<DOI desc="Aufzeichnung starten" name="RcdTrg"/>
						<DOI desc="Speicher zurücksetzen" name="MemRs"/>
						<DOI desc="Speicher löschen" name="MemClr"/>
						<DOI desc="Aufzeichnung fertig" name="RcdMade"/>
						<DOI desc="Fehler-Nummer" name="FltNum"/>
						<DOI desc="Aufzeichnung gestart." name="RcdStr"/>
						<DOI desc="Vorlaufzeit" name="PreTmms">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8000</Val>
							</DAI>
						</DOI>
						<DOI desc="Nachlaufzeit" name="PstTmms">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Externer Start" name="StrExt"/>
						<DOI desc="&gt;Manueller Start" name="ManTrg"/>
						<DOI desc="Störfallaufzeichnung" name="RcdStart">
							<DAI name="setVal">
								<Val>Start with pickup</Val>
							</DAI>
						</DOI>
						<DOI desc="Speicherung" name="RcdStore">
							<DAI name="setVal">
								<Val>Store without release</Val>
							</DAI>
						</DOI>
						<DOI desc="Max. Aufzeichnungsdauer" name="MaxTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>200</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>40000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Man. Aufzeichnungszeit" name="ManTmms">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>200</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>40000</Val>
							</DAI>
						</DOI>
						<DOI desc="Abtastfrequenz" name="SmpRate">
							<DAI name="setVal">
								<Val>4 kHz</Val>
							</DAI>
						</DOI>
						<DOI desc="Störfallpuffer ist voll" name="FltLogFull"/>
						<DOI desc="Ber. Nullstromkanal" name="CalcINChl">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
						<DOI desc="Ber. Nullsystemspg.kanal" name="CalcVNChl">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="LT Höfer" inst="Dc1">
					<Private type="Siemens-MasterId">2a53c853-d1d0-4e92-bba9-96d38c8419c6</Private>
					<LN0 desc="Dc1/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">a8d226af-cfa6-4285-b0ac-5be063afc545</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2019-03-26 10:25:05</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Steuerung" inst="1" lnClass="CSWI" lnType="SIPROTEC5_1013" prefix="">
						<Private type="Siemens-MasterId">d18145e7-08df-44f8-b624-5a59a9cf0814</Private>
						<Private type="Siemens-LN-Dependency"/>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2019-03-26 10:25:05</Val>
							</DAI>
						</DOI>
						<DOI desc="Schalthoheit Vor-Ort" name="Loc"/>
						<DOI desc="Befehl mit Rückmeld." name="Pos">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sch.hoheit Schlüssel" name="LocKey">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Schalthoheit Station" name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Prüfung der Schalthoheit" name="SwAuthChk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Prfg., ob Stellung erreicht" name="NomEqActl">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Prfg. Dppelbetätig.sperre" name="DblActBlk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Prfg. Blockier. v. Schutz" name="BlkByProt">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Gerätespez. Schalth.prüf." name="OwnSwAuth">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Spezif. Schalthoheit." name="EnaAuthID">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Spezif. Schalth. gültig für" name="AuthIDLev">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI desc="Anz. d. spez. Schalth." name="NumAuthID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Mehrfache spez. Schalth." name="MltAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Schalthoheit" name="SwAuth"/>
						<DOI desc="Schaltmodus" name="SwMod"/>
						<DOI desc="Aktiv. Schlt.h. 1" name="SwAuthEna1"/>
						<DOI desc="Aktiv. Schlt.h. 2" name="SwAuthEna2"/>
						<DOI desc="Aktiv. Schlt.h. 3" name="SwAuthEna3"/>
						<DOI desc="Aktiv. Schlt.h. 4" name="SwAuthEna4"/>
						<DOI desc="Aktiv. Schlt.h. 5" name="SwAuthEna5"/>
					</LN>
					<LN desc="Verriegelung" inst="1" lnClass="CILO" lnType="SIPROTEC5_1014" prefix="">
						<Private type="Siemens-MasterId">fac906f5-a260-4be2-9059-5d406706fcbb</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2019-03-26 10:25:05</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Freig. Ausschaltung" name="EnaOpn"/>
						<DOI desc="&gt;Freig. Einschaltung" name="EnaCls"/>
						<DOI desc="&gt;Freig. Ausschlt.(fest)" name="EnaOpnFix"/>
						<DOI desc="&gt;Freig. Einsch. (fest)" name="EnaClsFix"/>
					</LN>
					<LN desc="Trennschalter" inst="1" lnClass="XSWI" lnType="SIPROTEC5_1016" prefix="">
						<Private type="Siemens-MasterId">e1040d31-7395-4217-8561-21494eabf4c5</Private>
						<DOI desc="Modus (nur Status)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2019-03-26 10:25:05</Val>
							</DAI>
						</DOI>
						<DOI desc="Schalthoheit Vor-Ort" name="Loc"/>
						<DOI desc="S.sp.zä." name="OpCnt"/>
						<DOI desc="Position" name="Pos">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Block. Ausschaltung" name="BlkOpn"/>
						<DOI desc="Block. der Einschalt." name="BlkCls"/>
						<DOI desc="Schaltgerätetyp" name="SwTyp"/>
						<DOI desc="Schaltspielwert" name="SetOpCnt">
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Erfassungssperre" name="AqBlk"/>
						<DOI desc="&gt;Reset Schaltstatistik" name="RsSwStat"/>
						<DOI desc="&gt;Reset Erf.sp&amp;Nachf." name="RsAqBlkSub"/>
						<DOI desc="Ausschaltbefehl" name="OpnCmd"/>
						<DOI desc="Einschaltbefehl" name="ClsCmd"/>
						<DOI desc="Befehl aktiv" name="CmdActv"/>
					</LN>
				</LDevice>
				<LDevice desc="ET Höfer" inst="Dc2">
					<Private type="Siemens-MasterId">27cbbc20-05f3-4c1b-931d-35ef356ba646</Private>
					<LN0 desc="Dc2/LLN0" inst="" lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
						<Private type="Siemens-MasterId">937a84a0-f59d-4f58-a368-0d4415b26d40</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2019-03-26 10:25:05</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Steuerung" inst="1" lnClass="CSWI" lnType="SIPROTEC5_1013" prefix="">
						<Private type="Siemens-MasterId">d7df81ae-e979-4ed5-bd6a-cfc017a13a60</Private>
						<Private type="Siemens-LN-Dependency"/>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2019-03-26 10:25:05</Val>
							</DAI>
						</DOI>
						<DOI desc="Schalthoheit Vor-Ort" name="Loc"/>
						<DOI desc="Befehl mit Rückmeld." name="Pos">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sch.hoheit Schlüssel" name="LocKey">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Schalthoheit Station" name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="Prüfung der Schalthoheit" name="SwAuthChk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Prfg., ob Stellung erreicht" name="NomEqActl">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Prfg. Dppelbetätig.sperre" name="DblActBlk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Prfg. Blockier. v. Schutz" name="BlkByProt">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Gerätespez. Schalth.prüf." name="OwnSwAuth">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Spezif. Schalthoheit." name="EnaAuthID">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Spezif. Schalth. gültig für" name="AuthIDLev">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI desc="Anz. d. spez. Schalth." name="NumAuthID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Mehrfache spez. Schalth." name="MltAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Schalthoheit" name="SwAuth"/>
						<DOI desc="Schaltmodus" name="SwMod"/>
						<DOI desc="Aktiv. Schlt.h. 1" name="SwAuthEna1"/>
						<DOI desc="Aktiv. Schlt.h. 2" name="SwAuthEna2"/>
						<DOI desc="Aktiv. Schlt.h. 3" name="SwAuthEna3"/>
						<DOI desc="Aktiv. Schlt.h. 4" name="SwAuthEna4"/>
						<DOI desc="Aktiv. Schlt.h. 5" name="SwAuthEna5"/>
					</LN>
					<LN desc="Verriegelung" inst="1" lnClass="CILO" lnType="SIPROTEC5_1014" prefix="">
						<Private type="Siemens-MasterId">3ee9f1e3-726b-486c-88a0-8d647a9b45e2</Private>
						<DOI desc="Modus (steuerbar)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2019-03-26 10:25:05</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Freig. Ausschaltung" name="EnaOpn"/>
						<DOI desc="&gt;Freig. Einschaltung" name="EnaCls"/>
						<DOI desc="&gt;Freig. Ausschlt.(fest)" name="EnaOpnFix"/>
						<DOI desc="&gt;Freig. Einsch. (fest)" name="EnaClsFix"/>
					</LN>
					<LN desc="Trennschalter" inst="1" lnClass="XSWI" lnType="SIPROTEC5_1016" prefix="">
						<Private type="Siemens-MasterId">742b09a1-9314-430c-b104-66663cfd6bf0</Private>
						<DOI desc="Modus (nur Status)" name="Mod"/>
						<DOI desc="Zustand" name="Beh"/>
						<DOI desc="Bereitschaft" name="Health"/>
						<DOI desc="Bezeichnung" name="NamPlt">
							<DAI name="configRev">
								<Val>2019-03-26 10:25:05</Val>
							</DAI>
						</DOI>
						<DOI desc="Schalthoheit Vor-Ort" name="Loc"/>
						<DOI desc="S.sp.zä." name="OpCnt"/>
						<DOI desc="Position" name="Pos">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Block. Ausschaltung" name="BlkOpn"/>
						<DOI desc="Block. der Einschalt." name="BlkCls"/>
						<DOI desc="Schaltgerätetyp" name="SwTyp"/>
						<DOI desc="Schaltspielwert" name="SetOpCnt">
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Erfassungssperre" name="AqBlk"/>
						<DOI desc="&gt;Reset Schaltstatistik" name="RsSwStat"/>
						<DOI desc="&gt;Reset Erf.sp&amp;Nachf." name="RsAqBlkSub"/>
						<DOI desc="Ausschaltbefehl" name="OpnCmd"/>
						<DOI desc="Einschaltbefehl" name="ClsCmd"/>
						<DOI desc="Befehl aktiv" name="CmdActv"/>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED><DataTypeTemplates>
		<LNodeType id="SIPROTEC5_LNType_LTRK_Application" lnClass="LTRK">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V07.54.01_V06.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="SF6Druck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="SchutzPr" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="LSfall" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="Steuerspf" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="Motorspf" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V07.54.01_V06.00.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V07.54.01_V02.00.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FG_Line_3ph" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00"/>
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V07.54.01_V02.00.00"/>
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V07.54.01_V02.00.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_1_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00"/>
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V07.54.01_V02.00.00"/>
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V07.54.01_V02.00.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_With_DirRouting_Op_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00"/>
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V07.54.01_V02.00.00"/>
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_V07.54.01_V02.00.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMTR_OpMeas_Energy_3ph" lnClass="MMTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00"/>
			<DO name="SupWh" type="SIPROTEC5_DOType_BCR_V07.54.01_V07.30.00"/>
			<DO name="SupVArh" type="SIPROTEC5_DOType_BCR_V07.54.01_V07.30.00"/>
			<DO name="DmdWh" type="SIPROTEC5_DOType_BCR_V07.54.01_V07.30.00"/>
			<DO name="DmdVArh" type="SIPROTEC5_DOType_BCR_V07.54.01_V07.30.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LCCH_61850" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00"/>
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LCCH_RSTP" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00"/>
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00"/>
			<DO name="RedChLiv" type="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_1004" lnClass="LLN0">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_Test_with_InitVal_V07.54.01_V07.50.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V07.54.01_V02.00.00"/>
			<DO name="LEDRs" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V07.54.01_V04.00.00"/>
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="MltLev" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="ProtOnOff" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="FnctLO" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="SwAuthEna1" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.54.01_V07.50.00"/>
			<DO name="SwAuthEna2" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.54.01_V07.50.00"/>
			<DO name="SwAuthEna3" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.54.01_V07.50.00"/>
			<DO name="SwAuthEna4" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.54.01_V07.50.00"/>
			<DO name="SwAuthEna5" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.54.01_V07.50.00"/>
			<DO name="LedTstStrt" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="FloOn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="FloOff" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="SGChoiceB1" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="SGChoiceB2" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="SGChoiceB3" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="HealthDev" type="SIPROTEC5_DOType_ENS_Health_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="LedTstOut" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="FloCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="FloState" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="SwAuth" type="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="SwMod" type="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="ActiveSG" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V07.54.01_V07.40.00"/>
			<DO name="ResCmpFmt" type="SIPROTEC5_DOType_ENG_TextList_ResCmpFmt_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="NumAuthID" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="EnTestMod" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="RelBoOnTst" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="ResvTms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_1007" lnClass="CALH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00"/>
			<DO name="GrAlm" type="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00"/>
			<DO name="GrWrn" type="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00"/>
			<DO name="GrInd" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="GrIndIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="GrWrnIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="GrAlmIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_1008" lnClass="LTIM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00"/>
			<DO name="TmDT" type="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00"/>
			<DO name="TmOfsTmm" type="SIPROTEC5_DOType_ING_INT32_edit_V07.54.01_V07.30.00"/>
			<DO name="TmUseDT" type="SIPROTEC5_DOType_SPG_edit_V07.54.01_V04.00.00"/>
			<DO name="ClkSetMan" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="TmOfsDT" type="SIPROTEC5_DOType_ASG_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="DateFormat" type="SIPROTEC5_DOType_ENG_TextList_DateFormat_edit_with_dataNs_V07.54.01_V04.00.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_1009" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00"/>
			<DO name="ResetIn" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="LedTstOut" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="ResetCtl" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_dataNs_V07.54.01_V04.00.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00"/>
			<DO name="ARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="VRtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="PoleOpenA" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="OpModeRBRF" type="SIPROTEC5_DOType_ENG_TextList_OpModeRBRF_with_dataNs_V07.54.01_V04.00.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_1012" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.54.01_V04.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00"/>
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.54.01_V06.00.00"/>
			<DO name="Input" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="Detected" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="ActionTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="CbOpDrpDel" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_1013" lnClass="CSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00"/>
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00"/>
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_CSWI_Pos_V07.54.01_V07.50.00"/>
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_and_dataNs_V07.54.01_V07.50.00"/>
			<DO name="SwAuthChk" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_Advanced_edit_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="NomEqActl" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="DblActBlk" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="BlkByProt" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="OwnSwAuth" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="NumAuthID" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="SwAuth" type="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="SwMod" type="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="SwAuthEna1" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.54.01_V07.50.00"/>
			<DO name="SwAuthEna2" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.54.01_V07.50.00"/>
			<DO name="SwAuthEna3" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.54.01_V07.50.00"/>
			<DO name="SwAuthEna4" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.54.01_V07.50.00"/>
			<DO name="SwAuthEna5" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.54.01_V07.50.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_1014" lnClass="CILO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00"/>
			<DO name="EnaOpn" type="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00"/>
			<DO name="EnaCls" type="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00"/>
			<DO name="EnaOpnFix" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="EnaClsFix" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_CBT_3pol" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00"/>
			<DO name="StrTst3p" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.54.01_V07.50.00"/>
			<DO name="TstExec" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstExec_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="TstTr" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstTr_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="TstCls" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstCls_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="TstCnc" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstCnc_with_dataNs_V07.54.01_V07.50.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_1015" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00"/>
			<DO name="PPV" type="SIPROTEC5_DOType_DEL_V07.54.01_V07.50.00"/>
			<DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_V07.54.01_V07.50.00"/>
			<DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_V07.54.01_V07.50.00"/>
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="VneutC" type="SIPROTEC5_DOType_CMV_with_dataNs_V07.54.01_V07.50.00"/>
			<DO name="AneutC" type="SIPROTEC5_DOType_CMV_with_dataNs_V07.54.01_V07.50.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_1016" lnClass="XSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00"/>
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00"/>
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V07.54.01_V02.00.00"/>
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V07.54.01_V06.00.00"/>
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V07.54.01_V02.00.00"/>
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V07.54.01_V02.00.00"/>
			<DO name="SwTyp" type="SIPROTEC5_DOType_ENS_SwitchType_V07.54.01_V02.00.00"/>
			<DO name="SetOpCnt" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="AqBlk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="RsSwStat" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="RsAqBlkSub" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="OpnCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="ClsCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="CmdActv" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_1017" lnClass="ZLIN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00"/>
			<DO name="ZPsAng" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V07.54.01_V07.30.00"/>
			<DO name="ARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="VRtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="VARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="SysNeutPt" type="SIPROTEC5_DOType_ENG_TextList_System_Neutralpoint_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="PQSign" type="SIPROTEC5_DOType_ENG_TextList_PQ_Sign_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="CPsPerKm" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="CZerPerKm" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="LineReact" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="LineLength" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="Km0Fact" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="Km0FactAng" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="SatValA" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="SatMod" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="ParCmpRto" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="SerCmp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="XSerCap" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SBWS_BW_confirm" lnClass="SBWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V07.54.01_V06.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RFLO_SE" lnClass="RFLO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.54.01_V04.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00"/>
			<DO name="FltZ" type="SIPROTEC5_DOType_CMV_dupd_V07.54.01_V07.30.00"/>
			<DO name="FltLoop" type="SIPROTEC5_DOType_ENS_FltLoop_V07.54.01_V04.00.00"/>
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="FLOTrgMod" type="SIPROTEC5_DOType_ENG_TextList_PickupTrip_FL_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="ParCmp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="LoadCmp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="FltRis" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="FltReact" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="FltRisSc" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="FltReactSc" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="FltDis" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="FltDisPct" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="FLInvalid" type="SIPROTEC5_DOType_ENS_FloInvalid_with_dataNs_V07.54.01_V02.00.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SFFM" lnClass="SFFM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V07.54.01_V06.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="FuseFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="TripolFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="SO3polFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="AsymDlFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="AsymFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="TriPolMaxV" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="TriPolMinA" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="TriPolDifA" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="SO3polDlTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="SO3polBlk" type="SIPROTEC5_DOType_ENG_TextList_On_Off_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="AsymDlTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="DrpotDlTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="AsymIstDrp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_1018" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00"/>
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.54.01_V06.00.00"/>
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="ZPhGnd" type="SIPROTEC5_DOType_WYE_ABC_with_dataNs_V07.54.01_V07.50.00"/>
			<DO name="ZPhPh" type="SIPROTEC5_DOType_DEL_with_dataNs_V07.54.01_V07.50.00"/>
			<DO name="OpDlTmCrit" type="SIPROTEC5_DOType_ENG_TextList_OpDlTmCrit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="Stab3I0" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="StrDlTm1Ph" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="PhsPref" type="SIPROTEC5_DOType_ENG_TextList_PhsPref_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="VmemPhsGnd" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="VmemPhsPhs" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="VCrsPhsGnd" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="VCrsPhsPhs" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="UnbalVPhPh" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_1019" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00"/>
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V07.54.01_V02.00.00"/>
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V07.54.01_V02.00.00"/>
			<DO name="SelLoopAG" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00"/>
			<DO name="SelLoopBG" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00"/>
			<DO name="SelLoopCG" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00"/>
			<DO name="SelLoopAB" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00"/>
			<DO name="SelLoopBC" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00"/>
			<DO name="SelLoopCA" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_DisImpedanceExcitation" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00"/>
			<DO name="LodModPhG" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="RisLodPhG" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="AngLodPhG" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="LodModPhPh" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="RisLodPhPh" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="AngLodPhPh" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_1020" lnClass="PDIS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.54.01_V04.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00"/>
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V07.54.01_V02.00.00"/>
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V07.54.01_V02.00.00"/>
			<DO name="DirMod" type="SIPROTEC5_DOType_ENG_TextList_Dis_DirMod_V07.54.01_V04.00.00"/>
			<DO name="PhDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.54.01_V07.30.00"/>
			<DO name="GndDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.54.01_V07.30.00"/>
			<DO name="X1" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V07.54.01_V07.30.00"/>
			<DO name="RisGndRch" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V07.54.01_V07.30.00"/>
			<DO name="RisPhRch" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V07.54.01_V07.30.00"/>
			<DO name="K0Fact" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V07.54.01_V07.30.00"/>
			<DO name="K0FactAng" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V07.54.01_V07.30.00"/>
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="BlkPhsGnd" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="BlkPhsPhs" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="StrAG" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00"/>
			<DO name="StrBG" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00"/>
			<DO name="StrCG" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00"/>
			<DO name="StrAB" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00"/>
			<DO name="StrBC" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00"/>
			<DO name="StrCA" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00"/>
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="EmgMod" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="ZoneMod" type="SIPROTEC5_DOType_ENG_TextList_ZoneMod_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="ZnRedAng" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="ZnResCmp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_1021" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00"/>
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V07.54.01_V02.00.00"/>
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V07.54.01_V02.00.00"/>
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="PhStr2" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="OnePhStr" type="SIPROTEC5_DOType_ENG_TextList_IncludePhase_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="OpDlForw" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="OpDlNonDir" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_1022" lnClass="PTTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.54.01_V04.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00"/>
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V07.54.01_V02.00.00"/>
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V07.54.01_V02.00.00"/>
			<DO name="AlmThm" type="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00"/>
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.54.01_V06.00.00"/>
			<DO name="ConsTms1" type="SIPROTEC5_DOType_ING_INT32_edit_V07.54.01_V07.30.00"/>
			<DO name="DropoutVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V07.54.01_V07.30.00"/>
			<DO name="RsThmRep" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="EmgStr" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="OpAlmOnly" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="AlmA" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="TmsUtlCls" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00"/>
			<DO name="TmsUtlTr" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00"/>
			<DO name="TmpRl1" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00"/>
			<DO name="TmpRl2" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00"/>
			<DO name="TmpRl3" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00"/>
			<DO name="TmpRlMax" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00"/>
			<DO name="AEquiva1" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00"/>
			<DO name="AEquiva2" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00"/>
			<DO name="AEquiva3" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00"/>
			<DO name="AEquivaMax" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00"/>
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="AlmValA" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="AlmValThm" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="EmgDlTms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="KFctr" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="BigAVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="AMinCool" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="TmpRise" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="SetMinTmp" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="DefTmp" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="CoConsTms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="MemThmRep" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="BigABeh" type="SIPROTEC5_DOType_ENG_TextList_BigABeh_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_1023" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.54.01_V04.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00"/>
			<DO name="ActEmgMod" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="EmgcyMod" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="EmgMod" type="SIPROTEC5_DOType_ENG_TextList_EmgMod_with_dataNs_V07.54.01_V04.00.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_1024" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.54.01_V04.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00"/>
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V07.54.01_V02.00.00"/>
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V07.54.01_V02.00.00"/>
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V07.54.01_V07.30.00"/>
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.54.01_V07.30.00"/>
			<DO name="RsDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.54.01_V07.30.00"/>
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="StrDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="ActDynSet" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="DySgRc1CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="DySgRc2CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="DySgRc3CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="DySgRG3CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="DySgCLPAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="DynSgBIAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="DynBlkStr" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="I0ElimIph" type="SIPROTEC5_DOType_WYE_ABC_mag_with_dataNs_V07.54.01_V07.50.00"/>
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="OnePoleOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="EnblDynSet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="I0Elim" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="DrpoutRat" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="DynStRcONR" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="BlkStRcONR" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="DynSetRc1C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="BlkStgRc1C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="StrValRc1C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="OpDlTmRc1C" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="DynSetRc2C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="BlkStgRc2C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="StrValRc2C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="OpDlTmRc2C" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="DynSetRc3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="BlkStgRc3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="StrValRc3C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="OpDlTmRc3C" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="DynStRcG3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="BlkStRcG3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="StrVaRcG3C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="OpDlTRcG3C" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="DynSetCLP" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="BlkStgCLP" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="StrValCLP" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="OpDlTmCLP" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="DynSetBI" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="BlkStgBI" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="StrValBI" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="OpDlTmBI" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_1025" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.54.01_V04.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00"/>
			<DO name="SensGFPAng" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00"/>
			<DO name="GndFault" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00"/>
			<DO name="FltExtDet" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="MeasWindow" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="I0active" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="I0reactive" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="I0" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="V0" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="Angle" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="DecrTmmsV0" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="RsDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="CTErrI1" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="CTErrI2" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="CTErrF1" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="CTErrF2" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_1026" lnClass="PTOV">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.54.01_V04.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00"/>
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_V07.54.01_V02.00.00"/>
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V07.54.01_V02.00.00"/>
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V07.54.01_V07.30.00"/>
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.54.01_V07.30.00"/>
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="FaultyPhs" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="BlkVMeasLs" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="FaultPhsDt" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_V0_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="DrpoutRat" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="StrDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="VHealthPhs" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="VFaultyPhs" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_1027" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.54.01_V04.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00"/>
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_V07.54.01_V02.00.00"/>
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V07.54.01_V02.00.00"/>
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.54.01_V07.30.00"/>
			<DO name="DirMod" type="SIPROTEC5_DOType_ENG_TextList_OCP_DirMod_V07.54.01_V04.00.00"/>
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="GroundFault" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00"/>
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="BlkVMeasLs" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="BlkAFltExt" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="DirMeasMet" type="SIPROTEC5_DOType_ENG_TextList_Cos_Sin_Phi_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="StrVal3I0" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="Minimum3I0" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="MinimumV0" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="DirDetTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="AngAlpha1" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="AngAlpha2" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="PhiCorr" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_V0_dir_harmonic" lnClass="PTOV">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.54.01_V04.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00"/>
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_V07.54.01_V02.00.00"/>
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V07.54.01_V02.00.00"/>
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.54.01_V07.30.00"/>
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="GroundFault" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00"/>
			<DO name="IUAngleHarm" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00"/>
			<DO name="V0Harm" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00"/>
			<DO name="I0Harm" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00"/>
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="BlkVMeasLs" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="DirMod" type="SIPROTEC5_DOType_ENG_TextList_OVP_DirMod_NonDir_Forward_Reverse_with_dataNs_V07.54.01_V07.50.00"/>
			<DO name="HarmSlt" type="SIPROTEC5_DOType_ENG_TextList_FrequencySelection_with_dataNs_V07.54.01_V07.50.00"/>
			<DO name="FwdSection" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="I0SltHarm" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="MinimumV0" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="DirExtTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="DirDetTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="I0HarDrptRat" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_1029" lnClass="MMXN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00"/>
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="VxC" type="SIPROTEC5_DOType_CMV_with_dataNs_V07.54.01_V07.50.00"/>
			<DO name="VsynxC" type="SIPROTEC5_DOType_CMV_with_dataNs_V07.54.01_V07.50.00"/>
			<DO name="ANparLnC" type="SIPROTEC5_DOType_CMV_with_dataNs_V07.54.01_V07.50.00"/>
			<DO name="AstarPtC" type="SIPROTEC5_DOType_CMV_with_dataNs_V07.54.01_V07.50.00"/>
			<DO name="AxC" type="SIPROTEC5_DOType_CMV_with_dataNs_V07.54.01_V07.50.00"/>
			<DO name="VneutC" type="SIPROTEC5_DOType_CMV_with_dataNs_V07.54.01_V07.50.00"/>
			<DO name="SeqV0" type="SIPROTEC5_DOType_CMV_with_dataNs_V07.54.01_V07.50.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_1030" lnClass="MSQI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00"/>
			<DO name="SeqA" type="SIPROTEC5_DOType_SEQ_V07.54.01_V07.50.00"/>
			<DO name="SeqV" type="SIPROTEC5_DOType_SEQ_V07.54.01_V07.50.00"/>
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V07.54.01_V04.00.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_1031" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00"/>
			<DO name="PPV" type="SIPROTEC5_DOType_DEL_mag_V07.54.01_V07.50.00"/>
			<DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V07.54.01_V07.50.00"/>
			<DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V07.54.01_V07.50.00"/>
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="Vneut" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00"/>
			<DO name="Aneut" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" lnClass="MMXN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00"/>
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="ANparLn" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00"/>
			<DO name="AstarPt" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_1032" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00"/>
			<DO name="TotW" type="SIPROTEC5_DOType_MV_Float_V07.54.01_V07.50.00"/>
			<DO name="TotVAr" type="SIPROTEC5_DOType_MV_Float_V07.54.01_V07.50.00"/>
			<DO name="TotVA" type="SIPROTEC5_DOType_MV_Float_V07.54.01_V07.50.00"/>
			<DO name="TotPF" type="SIPROTEC5_DOType_MV_Float_V07.54.01_V07.50.00"/>
			<DO name="Hz" type="SIPROTEC5_DOType_MV_Float_V07.54.01_V07.50.00"/>
			<DO name="W" type="SIPROTEC5_DOType_WYE_ABC_mag_V07.54.01_V07.50.00"/>
			<DO name="VAr" type="SIPROTEC5_DOType_WYE_ABC_mag_V07.54.01_V07.50.00"/>
			<DO name="VA" type="SIPROTEC5_DOType_WYE_ABC_mag_V07.54.01_V07.50.00"/>
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V07.54.01_V04.00.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" lnClass="ROPA">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RSSR_SwitchingStateRecognition" lnClass="RSSR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="DisCntrOpn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="SwitchOn" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="StateRecog" type="SIPROTEC5_DOType_ENG_TextList_StateRecognition_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="SITmCl" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="MinTmSOTF" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ROPD_OpenPoleDetector" lnClass="ROPD">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="SPlDeadTm" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="OpnPolDet" type="SIPROTEC5_DOType_ENG_TextList_OpenPoleDetector_with_dataNs_V07.54.01_V04.00.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RSOF" lnClass="RSOF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V07.54.01_V06.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00"/>
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00"/>
			<DO name="PhaseRev" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="InvPhases" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="PhsSeq" type="SIPROTEC5_DOType_ENG_TextList_PhsSeq_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="PhRevABC" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="PhRevACB" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="FOutOfRg" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SBWS_BW_Tr" lnClass="SBWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V07.54.01_V06.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="ResetBW" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="PhABWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="PhBBWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="PhCBWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="PhABW" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="PhBBW" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="PhCBW" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="BWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="BrokenWire" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="BlkMod" type="SIPROTEC5_DOType_ENG_TextList_BlkMod_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="DltAblk" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SSYM_CurBalSV" lnClass="SSYM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V07.54.01_V06.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="BalLimit" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="BalFactor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" lnClass="SPSQ">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V07.54.01_V06.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SSUM_SlowCurSumSV" lnClass="SSUM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V07.54.01_V06.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="SumAFactor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="SumAThrld" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SADC_FastCurSumSV" lnClass="SADC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V07.54.01_V06.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00"/>
			<DO name="VTConnect" type="SIPROTEC5_DOType_ENG_TextList_VTConnect_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="InvertedPh" type="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="VRtgSec" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="VRatPhVddn" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="MuIndex" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="Tracking" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="InvPhABVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="InvPhBCVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="InvPhACVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SSUM_VolSumSV" lnClass="SSUM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V07.54.01_V06.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SFFM_SMCB" lnClass="SFFM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V07.54.01_V06.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V07.54.01_V04.00.00"/>
			<DO name="VTmcb" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="ProtDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_RECORDING" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00"/>
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V07.54.01_V04.00.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_GroundFaultLog" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00"/>
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="GflNum" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="GflFull" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.54.01_V07.30.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LPHD_Application" lnClass="LPHD">
			<DO name="PhyNam" type="SIPROTEC5_DOType_DPL_V07.54.01_V02.00.00"/>
			<DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="Proxy" type="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00"/>
			<DO name="PwrUp" type="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00"/>
			<DO name="Sim" type="SIPROTEC5_DOType_SPC_controllable_with_dataNs_V07.80.17_V07.00.00"/>
			<DO name="OpTmh" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="GoStop" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="LifeCon" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="BatFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="ClkFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="ErrMeasT" type="SIPROTEC5_DOType_ENS_ErrMeasT_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="ErrComp" type="SIPROTEC5_DOType_ENS_ErrComp_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="ErrOffset" type="SIPROTEC5_DOType_ENS_ErrOffset_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="DigsiAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="SimuMode" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="CommMode" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="ErrMemory" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="AuxPwrFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="Logon" type="SIPROTEC5_DOType_ENS_Login_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="CybSecEvt" type="SIPROTEC5_DOType_ENS_CyberSecEvent_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="MsgLost" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="ChtBlk" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="FlshDskHth" type="SIPROTEC5_DOType_ENS_Health_with_dataNs_V07.54.01_V02.00.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_Trip_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00"/>
			<DO name="Tr" type="SIPROTEC5_DOType_ACT_3pol_V07.54.01_V02.00.00"/>
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V07.54.01_V02.00.00"/>
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V07.54.01_V02.00.00"/>
			<DO name="TrpBbpDiff" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="TrpBbpBFP" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="TrpBbpExt" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="ResetTrip" type="SIPROTEC5_DOType_ENG_TextList_ResetTrip_edit_and_dataNs_V07.54.01_V04.00.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_XCBR_3pol_Ctl" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00"/>
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00"/>
			<DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V07.54.01_V02.00.00"/>
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V07.54.01_V06.00.00"/>
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V07.54.01_V02.00.00"/>
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V07.54.01_V02.00.00"/>
			<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V07.54.01_V07.30.00"/>
			<DO name="SetOpCnt" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="SetOpnHrs" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="SetOpHrs" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="AqBlk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="Rdy" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="RsSwStat" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="RsAqBlkSub" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="TripOpnCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="ClsCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="CmdActv" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="AlmSupp" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="DefTr" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="SumSwARsA" type="SIPROTEC5_DOType_BCR_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="SumSwARsB" type="SIPROTEC5_DOType_BCR_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="SumSwARsC" type="SIPROTEC5_DOType_BCR_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="SwAphsA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="SwAphsB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="SwAphsC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="SwANeut" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="SwVphsA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="SwVphsB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="SwVphsC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="CBOpnHrs" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="OpHrs" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="AnnBrkVal" type="SIPROTEC5_DOType_ENG_TextList_Always_WithTrip_edit_with_dataNs_V07.54.01_V07.50.00"/>
			<DO name="BbpBlockDO" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_dir_energy_trans" lnClass="PTEF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.54.01_V04.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00"/>
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_V07.54.01_V02.00.00"/>
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V07.54.01_V02.00.00"/>
			<DO name="DirMod" type="SIPROTEC5_DOType_ENG_TextList_OCP_DirMod_V07.54.01_V04.00.00"/>
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="GroundFault" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00"/>
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="BlkVMeasLs" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="BlkAFltExt" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="OpFunction" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="StrVal3I0" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="StrValV0" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="RsDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="MaxDriftV0" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="StrGft3I0" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_1051" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00"/>
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00"/>
			<DO name="MQTTChLiv" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_1054" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00"/>
			<DO name="InvertedPh" type="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="CTConnect" type="SIPROTEC5_DOType_ENG_TextList_CTConnect_with_dataNs_V07.80.17_V07.80.00"/>
			<DO name="CTSPInDir" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="ARtgSec" type="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="AMeasRange" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="AInternTyp" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="ARtgSecIN" type="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="AMeasRgIN" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="AIntTypIN" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="AMeasRgIN2" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="AIntTypIN2" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="KToRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="ErrKToRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="ErrRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="MuIndex" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="Tracking" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="InvPhABCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="InvPhBCCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
			<DO name="InvPhACCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TCTR" lnClass="TCTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00"/>
			<DO name="ARtg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V07.54.01_V07.30.00"/>
			<DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V07.54.01_V07.30.00"/>
			<DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V07.54.01_V07.30.00"/>
			<DO name="AngCor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V07.54.01_V07.30.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TVTR" lnClass="TVTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00"/>
			<DO name="VRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V07.54.01_V07.30.00"/>
			<DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V07.54.01_V07.30.00"/>
			<DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V07.54.01_V07.30.00"/>
			<DO name="AngCor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V07.54.01_V07.30.00"/>
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RDRE_DEF" lnClass="RDRE">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00"/>
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00"/>
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00"/>
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00"/>
			<DO name="RcdTrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V07.54.01_V04.00.00"/>
			<DO name="MemRs" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V07.54.01_V04.00.00"/>
			<DO name="MemClr" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V07.54.01_V04.00.00"/>
			<DO name="RcdMade" type="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00"/>
			<DO name="FltNum" type="SIPROTEC5_DOType_INS_INT32_V07.54.01_V02.00.00"/>
			<DO name="RcdStr" type="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00"/>
			<DO name="PreTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.54.01_V07.30.00"/>
			<DO name="PstTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.54.01_V07.30.00"/>
			<DO name="StrExt" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="ManTrg" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00"/>
			<DO name="RcdStart" type="SIPROTEC5_DOType_ENG_TextList_RcdStart_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="RcdStore" type="SIPROTEC5_DOType_ENG_TextList_RcdStore_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="MaxTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="ManTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00"/>
			<DO name="SmpRate" type="SIPROTEC5_DOType_ENG_TextList_SmpRate_with_dataNs_V07.54.01_V04.00.00"/>
			<DO name="CalcINChl" type="SIPROTEC5_DOType_ENG_TextList_CalcINChannel_with_dataNs_V07.80.17_V07.80.00"/>
			<DO name="CalcVNChl" type="SIPROTEC5_DOType_ENG_TextList_CalcVNChannel_with_dataNs_V07.80.17_V07.80.00"/>
			<DO name="FltLogFull" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.54.01_V07.30.00"/>
		</LNodeType>
		<DOType cdc="SPC" id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V07.54.01_V04.00.00">
			<DA bType="Struct" fc="ST" name="origin" type="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00"/>
			<DA bType="INT8U" fc="ST" name="ctlNum"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Enum" dchg="true" fc="CF" name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V07.54.01_V02.00.00" valKind="RO">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA bType="Struct" fc="CO" name="Oper" type="SIPROTEC5_DAType_Oper_Boolean_V07.54.01_V04.00.00"/>
		</DOType>
		<DOType cdc="LPL" id="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V07.54.01_V02.00.00">
			<DA bType="VisString255" fc="DC" name="vendor" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA bType="VisString255" fc="DC" name="swRev" valKind="RO"/>
			<DA bType="VisString255" fc="DC" name="d" valKind="RO"/>
			<DA bType="VisString255" fc="DC" name="configRev" valKind="RO"/>
			<DA bType="VisString255" fc="EX" name="ldNs" valKind="RO"/>
		</DOType>
		<DOType cdc="INS" id="SIPROTEC5_DOType_ENS_Health_V07.54.01_V02.00.00">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="SIPROTEC5_Textlist_Health_V07.54.01_V02.00.00"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
		</DOType>
		<DOType cdc="INS" id="SIPROTEC5_DOType_ENS_Behavior_V07.54.01_V02.00.00">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="SIPROTEC5_Textlist_Behavior_V07.54.01_V02.00.00"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
		</DOType>
		<DOType cdc="INC" id="SIPROTEC5_DOType_Mod_controllable_Test_with_InitVal_V07.54.01_V07.50.00">
			<DA bType="Struct" fc="ST" name="origin" type="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00"/>
			<DA bType="INT8U" fc="ST" name="ctlNum"/>
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="SIPROTEC5_Textlist_Behavior_SetTestMod_V07.54.01_V02.00.00"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Enum" dchg="true" fc="CF" name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V07.54.01_V02.00.00" valKind="RO">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA bType="Struct" fc="CO" name="Oper" type="SIPROTEC5_DAType_Oper_Mod_OnTest_V07.54.01_V07.50.00"/>
		</DOType>
		<DOType cdc="SPS" id="SIPROTEC5_DOType_SPS_V07.54.01_V02.00.00">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
		</DOType>
		<DOType cdc="DPL" id="SIPROTEC5_DOType_DPL_V07.54.01_V02.00.00">
			<DA bType="VisString255" fc="DC" name="vendor" valKind="RO"/>
			<DA bType="VisString255" fc="DC" name="hwRev" valKind="RO"/>
			<DA bType="VisString255" fc="DC" name="swRev" valKind="RO"/>
			<DA bType="VisString255" fc="DC" name="serNum" valKind="RO"/>
			<DA bType="VisString255" fc="DC" name="model" valKind="RO"/>
			<DA bType="VisString255" fc="DC" name="location" valKind="RO"/>
		</DOType>
		<DOType cdc="LPL" id="SIPROTEC5_DOType_LPL_NamPlt_V07.54.01_V02.00.00">
			<DA bType="VisString255" fc="DC" name="vendor" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA bType="VisString255" fc="DC" name="swRev" valKind="RO"/>
			<DA bType="VisString255" fc="DC" name="d" valKind="RO"/>
			<DA bType="VisString255" fc="DC" name="configRev" valKind="RO"/>
		</DOType>
		<DOType cdc="INC" id="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.54.01_V02.00.00">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="SIPROTEC5_Textlist_Behavior_V07.54.01_V02.00.00">
				<Val>on</Val>
			</DA>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Enum" dchg="true" fc="CF" name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_status_only_V07.54.01_V02.00.00" valKind="RO">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType cdc="LPL" id="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V07.54.01_V04.00.00">
			<DA bType="VisString255" fc="DC" name="vendor" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA bType="VisString255" fc="DC" name="swRev" valKind="RO"/>
			<DA bType="VisString255" fc="DC" name="d" valKind="RO"/>
			<DA bType="VisString255" fc="DC" name="configRev" valKind="RO"/>
			<DA bType="VisString255" fc="EX" name="lnNs" valKind="RO">
				<Val>IEC 61850-7-4:2007</Val>
			</DA>
		</DOType>
		<DOType cdc="SPS" id="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V07.54.01_V06.00.00">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="BOOLEAN" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5/userdefined</Val>
			</DA>
		</DOType>
		<DOType cdc="LPL" id="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V07.54.01_V04.00.00">
			<DA bType="VisString255" fc="DC" name="vendor" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA bType="VisString255" fc="DC" name="swRev" valKind="RO"/>
			<DA bType="VisString255" fc="DC" name="d" valKind="RO"/>
			<DA bType="VisString255" fc="DC" name="configRev" valKind="RO"/>
			<DA bType="VisString255" fc="EX" name="lnNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>IEC 61850-7-4:2007</Val>
			</DA>
		</DOType>
		<DOType cdc="INS" id="SIPROTEC5_DOType_ENS_Health_for_SIEMENS_LN_V07.54.01_V04.00.00">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="SIPROTEC5_Textlist_Health_V07.54.01_V02.00.00"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>IEC 61850-7-4:2007</Val>
			</DA>
		</DOType>
		<DOType cdc="INS" id="SIPROTEC5_DOType_ENS_Behavior_for_SIEMENS_LN_V07.54.01_V04.00.00">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="SIPROTEC5_Textlist_Behavior_V07.54.01_V02.00.00"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>IEC 61850-7-4:2007</Val>
			</DA>
		</DOType>
		<DOType cdc="INC" id="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V07.54.01_V06.00.00">
			<DA bType="Struct" fc="ST" name="origin" type="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00"/>
			<DA bType="INT8U" fc="ST" name="ctlNum"/>
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="SIPROTEC5_Textlist_Behavior_V07.54.01_V02.00.00"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Enum" dchg="true" fc="CF" name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V07.54.01_V02.00.00" valKind="RO">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>IEC 61850-7-4:2007</Val>
			</DA>
			<DA bType="Struct" fc="CO" name="Oper" type="SIPROTEC5_DAType_Oper_Mod_V07.54.01_V04.00.00"/>
		</DOType>
		<DOType cdc="ACD" id="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V07.54.01_V02.00.00">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
			<DA bType="Enum" dchg="true" fc="ST" name="dirGeneral" type="SIPROTEC5_Textlist_DirectionGeneral_V07.54.01_V02.00.00"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsA"/>
			<DA bType="Enum" dchg="true" fc="ST" name="dirPhsA" type="SIPROTEC5_Textlist_DirectionPhase_V07.54.01_V02.00.00"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsB"/>
			<DA bType="Enum" dchg="true" fc="ST" name="dirPhsB" type="SIPROTEC5_Textlist_DirectionPhase_V07.54.01_V02.00.00"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsC"/>
			<DA bType="Enum" dchg="true" fc="ST" name="dirPhsC" type="SIPROTEC5_Textlist_DirectionPhase_V07.54.01_V02.00.00"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="neut"/>
			<DA bType="Enum" dchg="true" fc="ST" name="dirNeut" type="SIPROTEC5_Textlist_DirectionPhase_V07.54.01_V02.00.00"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
		</DOType>
		<DOType cdc="ACT" id="SIPROTEC5_DOType_ACT_3pol_V07.54.01_V02.00.00">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
		</DOType>
		<DOType cdc="BCR" id="SIPROTEC5_DOType_BCR_noFreeze_V07.54.01_V07.30.00">
			<DA bType="INT32" dchg="true" fc="ST" name="actVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Struct" dchg="true" fc="CF" name="units" type="SIPROTEC5_DAType_Units_1_V07.54.01_V07.30.00"/>
			<DA bType="FLOAT32" dchg="true" fc="CF" name="pulsQty" valKind="RO">
				<Val>1</Val>
			</DA>
		</DOType>
		<DOType cdc="SPC" id="SIPROTEC5_DOType_SPC_status_only_V07.54.01_V02.00.00">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Enum" dchg="true" fc="CF" name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_status_only_V07.54.01_V02.00.00" valKind="RO">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType cdc="DPC" id="SIPROTEC5_DOType_DPC_XCBR_Pos_V07.54.01_V06.00.00">
			<DA bType="Struct" fc="ST" name="origin" type="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00"/>
			<DA bType="INT8U" fc="ST" name="ctlNum"/>
			<DA bType="Dbpos" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stSeld"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Dbpos" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" dchg="true" fc="CF" name="pulseConfig" type="SIPROTEC5_DAType_PulseConfig_XCBR_V07.54.01_V02.00.00"/>
			<DA bType="Enum" dchg="true" fc="CF" name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_status_only_V07.54.01_V02.00.00" valKind="RO">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType cdc="INS" id="SIPROTEC5_DOType_INS_INT32_V07.54.01_V02.00.00">
			<DA bType="INT32" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
		</DOType>
		<DOType cdc="INC" id="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.54.01_V04.00.00">
			<DA bType="Struct" fc="ST" name="origin" type="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00"/>
			<DA bType="INT8U" fc="ST" name="ctlNum"/>
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="SIPROTEC5_Textlist_Behavior_V07.54.01_V02.00.00"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Enum" dchg="true" fc="CF" name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V07.54.01_V02.00.00" valKind="RO">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA bType="Struct" fc="CO" name="Oper" type="SIPROTEC5_DAType_Oper_Mod_V07.54.01_V04.00.00"/>
		</DOType>
		<DOType cdc="DPC" id="SIPROTEC5_DOType_DPC_CSWI_Pos_V07.54.01_V07.50.00">
			<DA bType="Struct" fc="ST" name="origin" type="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00"/>
			<DA bType="INT8U" fc="ST" name="ctlNum"/>
			<DA bType="Dbpos" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stSeld"/>
			<DA bType="Enum" dchg="true" fc="CF" name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_V07.54.01_V02.00.00" valKind="RO">
				<Val>status-only</Val>
			</DA>
			<DA bType="INT32U" dchg="true" fc="CF" name="sboTimeout" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA bType="VisString65" fc="CO" name="SBO"/>
			<DA bType="Struct" fc="CO" name="SBOw" type="SIPROTEC5_DAType_Oper_Boolean_V07.54.01_V04.00.00"/>
			<DA bType="Struct" fc="CO" name="Oper" type="SIPROTEC5_DAType_Oper_Boolean_V07.54.01_V04.00.00"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="SIPROTEC5_DAType_Cancel_Boolean_V07.54.01_V04.00.00"/>
		</DOType>
		<DOType cdc="WYE" id="SIPROTEC5_DOType_WYE_ABCRes_V07.54.01_V07.50.00">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_without_convertions_V07.54.01_V07.50.00"/>
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_without_convertions_V07.54.01_V07.50.00"/>
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_without_convertions_V07.54.01_V07.50.00"/>
			<SDO name="res" type="SIPROTEC5_DOType_CMV_without_convertions_V07.54.01_V07.50.00"/>
		</DOType>
		<DOType cdc="CMV" id="SIPROTEC5_DOType_CMV_without_convertions_V07.54.01_V07.50.00">
			<DA bType="Struct" fc="MX" name="instCVal" type="SIPROTEC5_DAType_Vector_V07.54.01_V06.00.00"/>
			<DA bType="Struct" dchg="true" fc="MX" name="cVal" type="SIPROTEC5_DAType_Vector_V07.54.01_V06.00.00"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" dchg="true" fc="CF" name="units" type="SIPROTEC5_DAType_Units_1_V07.54.01_V07.30.00"/>
			<DA bType="INT32U" dchg="true" fc="CF" name="db" valKind="Set">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType cdc="DEL" id="SIPROTEC5_DOType_DEL_V07.54.01_V07.50.00">
			<SDO name="phsAB" type="SIPROTEC5_DOType_CMV_without_convertions_V07.54.01_V07.50.00"/>
			<SDO name="phsBC" type="SIPROTEC5_DOType_CMV_without_convertions_V07.54.01_V07.50.00"/>
			<SDO name="phsCA" type="SIPROTEC5_DOType_CMV_without_convertions_V07.54.01_V07.50.00"/>
		</DOType>
		<DOType cdc="INS" id="SIPROTEC5_DOType_ENS_SwitchType_V07.54.01_V02.00.00">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="SIPROTEC5_EnType_SwitchType_V07.54.01_V02.00.00"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
		</DOType>
		<DOType cdc="ACT" id="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V07.54.01_V02.00.00">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsA"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsB"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsC"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
		</DOType>
		<DOType cdc="INS" id="SIPROTEC5_DOType_ENS_FltLoop_V07.54.01_V04.00.00">
			<DA bType="Enum" dupd="true" fc="ST" name="stVal" type="SIPROTEC5_Textlist_FltLoop_V07.54.01_V04.00.00"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
		</DOType>
		<DOType cdc="CMV" id="SIPROTEC5_DOType_CMV_dupd_V07.54.01_V07.30.00">
			<DA bType="Struct" fc="MX" name="instCVal" type="SIPROTEC5_DAType_Vector_V07.54.01_V06.00.00"/>
			<DA bType="Struct" dupd="true" fc="MX" name="cVal" type="SIPROTEC5_DAType_Vector_V07.54.01_V06.00.00"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" dchg="true" fc="CF" name="units" type="SIPROTEC5_DAType_Units_1_V07.54.01_V07.30.00"/>
		</DOType>
		<DOType cdc="ACD" id="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V07.54.01_V02.00.00">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
			<DA bType="Enum" dchg="true" fc="ST" name="dirGeneral" type="SIPROTEC5_Textlist_DirectionGeneral_V07.54.01_V02.00.00"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsA"/>
			<DA bType="Enum" dchg="true" fc="ST" name="dirPhsA" type="SIPROTEC5_Textlist_DirectionPhase_V07.54.01_V02.00.00"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsB"/>
			<DA bType="Enum" dchg="true" fc="ST" name="dirPhsB" type="SIPROTEC5_Textlist_DirectionPhase_V07.54.01_V02.00.00"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsC"/>
			<DA bType="Enum" dchg="true" fc="ST" name="dirPhsC" type="SIPROTEC5_Textlist_DirectionPhase_V07.54.01_V02.00.00"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
		</DOType>
		<DOType cdc="ACD" id="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_V07.54.01_V02.00.00">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
			<DA bType="Enum" dchg="true" fc="ST" name="dirGeneral" type="SIPROTEC5_Textlist_DirectionGeneral_V07.54.01_V02.00.00"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
		</DOType>
		<DOType cdc="BCR" id="SIPROTEC5_DOType_BCR_V07.54.01_V07.30.00">
			<DA bType="INT32" dchg="true" fc="ST" name="actVal"/>
			<DA bType="INT32" dupd="true" fc="ST" name="frVal"/>
			<DA bType="Timestamp" dupd="true" fc="ST" name="frTm"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Struct" dchg="true" fc="CF" name="units" type="SIPROTEC5_DAType_Units_1_V07.54.01_V07.30.00"/>
			<DA bType="FLOAT32" dchg="true" fc="CF" name="pulsQty" valKind="RO">
				<Val>1</Val>
			</DA>
			<DA bType="BOOLEAN" dchg="true" fc="CF" name="frEna" valKind="RO">
				<Val>false</Val>
			</DA>
			<DA bType="Timestamp" dchg="true" fc="CF" name="strTm" valKind="RO"/>
			<DA bType="INT32" dchg="true" fc="CF" name="frPd" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA bType="BOOLEAN" dchg="true" fc="CF" name="frRs" valKind="RO">
				<Val>false</Val>
			</DA>
		</DOType>
		<DOType cdc="SEQ" id="SIPROTEC5_DOType_SEQ_V07.54.01_V07.50.00">
			<SDO name="c1" type="SIPROTEC5_DOType_CMV_without_convertions_V07.54.01_V07.50.00"/>
			<SDO name="c2" type="SIPROTEC5_DOType_CMV_without_convertions_V07.54.01_V07.50.00"/>
			<SDO name="c3" type="SIPROTEC5_DOType_CMV_without_convertions_V07.54.01_V07.50.00"/>
			<DA bType="Enum" fc="MX" name="seqT" type="SIPROTEC5_Textlist_SEQtype_V07.54.01_V02.00.00"/>
		</DOType>
		<DOType cdc="WYE" id="SIPROTEC5_DOType_WYE_ABCRes_mag_V07.54.01_V07.50.00">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V07.54.01_V07.50.00"/>
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V07.54.01_V07.50.00"/>
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V07.54.01_V07.50.00"/>
			<SDO name="res" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V07.54.01_V07.50.00"/>
		</DOType>
		<DOType cdc="CMV" id="SIPROTEC5_DOType_CMV_mag_without_convertions_V07.54.01_V07.50.00">
			<DA bType="Struct" fc="MX" name="instCVal" type="SIPROTEC5_DAType_Vector_mag_V07.54.01_V06.00.00"/>
			<DA bType="Struct" dchg="true" fc="MX" name="cVal" type="SIPROTEC5_DAType_Vector_mag_V07.54.01_V06.00.00"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" dchg="true" fc="CF" name="units" type="SIPROTEC5_DAType_Units_1_V07.54.01_V07.30.00"/>
			<DA bType="INT32U" dchg="true" fc="CF" name="db" valKind="Set">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType cdc="DEL" id="SIPROTEC5_DOType_DEL_mag_V07.54.01_V07.50.00">
			<SDO name="phsAB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V07.54.01_V07.50.00"/>
			<SDO name="phsBC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V07.54.01_V07.50.00"/>
			<SDO name="phsCA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V07.54.01_V07.50.00"/>
		</DOType>
		<DOType cdc="WYE" id="SIPROTEC5_DOType_WYE_ABC_mag_V07.54.01_V07.50.00">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V07.54.01_V07.50.00"/>
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V07.54.01_V07.50.00"/>
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V07.54.01_V07.50.00"/>
		</DOType>
		<DOType cdc="MV" id="SIPROTEC5_DOType_MV_Float_V07.54.01_V07.50.00">
			<DA bType="Struct" fc="MX" name="instMag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.54.01_V06.00.00"/>
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.54.01_V06.00.00"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" dchg="true" fc="CF" name="units" type="SIPROTEC5_DAType_Units_1_V07.54.01_V07.30.00"/>
			<DA bType="INT32U" dchg="true" fc="CF" name="db" valKind="Set">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType cdc="SPC" id="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V07.54.01_V04.00.00">
			<DA bType="Struct" fc="ST" name="origin" type="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00"/>
			<DA bType="INT8U" fc="ST" name="ctlNum"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Enum" dchg="true" fc="CF" name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V07.54.01_V02.00.00" valKind="RO">
				<Val>direct-with-enhanced-security</Val>
			</DA>
			<DA bType="Struct" fc="CO" name="Oper" type="SIPROTEC5_DAType_Oper_Boolean_V07.54.01_V04.00.00"/>
		</DOType>
		<DOType cdc="MV" id="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V07.54.01_V07.30.00">
			<DA bType="Struct" fc="MX" name="instMag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.54.01_V06.00.00"/>
			<DA bType="Struct" dupd="true" fc="MX" name="mag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.54.01_V06.00.00"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" dchg="true" fc="CF" name="units" type="SIPROTEC5_DAType_Units_1_V07.54.01_V07.30.00"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="SPS" id="SIPROTEC5_DOType_SPS_with_dataNs_V07.54.01_V02.00.00">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ACD" id="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V07.54.01_V02.00.00">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
			<DA bType="Enum" dchg="true" fc="ST" name="dirGeneral" type="SIPROTEC5_Textlist_DirectionGeneral_V07.54.01_V02.00.00"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ACT" id="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V07.54.01_V02.00.00">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsA"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsB"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsC"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.54.01_V07.30.00">
			<DA bType="INT32" fc="SG" name="setVal" valKind="Set"/>
			<DA bType="INT32" dchg="true" fc="CF" name="minVal" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA bType="INT32" dchg="true" fc="CF" name="maxVal" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA bType="INT32U" dchg="true" fc="CF" name="stepSize" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="SPG" id="SIPROTEC5_DOType_SPG_edit_with_dataNs_V07.54.01_V04.00.00">
			<DA bType="BOOLEAN" fc="SG" name="setVal" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="SPG" id="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V07.54.01_V04.00.00">
			<DA bType="BOOLEAN" fc="SG" name="setVal" valKind="RO"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V07.54.01_V06.00.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_SpecificSwitchingAuthorityLevel_V07.54.01_V06.00.00"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_ResCmpFmt_with_dataNs_V07.54.01_V04.00.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_ResCmpFmt_V07.54.01_V02.00.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="INS" id="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V07.54.01_V07.40.00">
			<DA bType="INT32" dupd="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="INS" id="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V07.54.01_V02.00.00">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="SIPROTEC5_EnType_SwitchingMode_V07.54.01_V02.00.00"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="INS" id="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V07.54.01_V02.00.00">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="SIPROTEC5_EnType_SwitchingAuthority_LocalDigsiStationRemote_V07.54.01_V02.00.00"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="INS" id="SIPROTEC5_DOType_ENS_Health_with_dataNs_V07.54.01_V02.00.00">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="SIPROTEC5_Textlist_Health_V07.54.01_V02.00.00"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="SPS" id="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.54.01_V06.00.00">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="BOOLEAN" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="SPC" id="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.54.01_V07.50.00">
			<DA bType="Struct" fc="ST" name="origin" type="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00"/>
			<DA bType="INT8U" fc="ST" name="ctlNum"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Enum" dchg="true" fc="CF" name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V07.54.01_V02.00.00" valKind="RO">
				<Val>direct-with-enhanced-security</Val>
			</DA>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA bType="Struct" fc="CO" name="Oper" type="SIPROTEC5_DAType_Oper_Boolean_V07.54.01_V04.00.00"/>
		</DOType>
		<DOType cdc="SPC" id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_dataNs_V07.54.01_V04.00.00">
			<DA bType="Struct" fc="ST" name="origin" type="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00"/>
			<DA bType="INT8U" fc="ST" name="ctlNum"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Enum" dchg="true" fc="CF" name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V07.54.01_V02.00.00" valKind="RO">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA bType="Struct" fc="CO" name="Oper" type="SIPROTEC5_DAType_Oper_Boolean_V07.54.01_V04.00.00"/>
		</DOType>
		<DOType cdc="INS" id="SIPROTEC5_DOType_ENS_CyberSecEvent_with_dataNs_V07.54.01_V02.00.00">
			<DA bType="Enum" dupd="true" fc="ST" name="stVal" type="SIPROTEC5_EnType_Login_V07.54.01_V02.00.00"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="INS" id="SIPROTEC5_DOType_ENS_Login_with_dataNs_V07.54.01_V02.00.00">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="SIPROTEC5_EnType_Login_V07.54.01_V02.00.00"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="INS" id="SIPROTEC5_DOType_ENS_ErrOffset_with_dataNs_V07.54.01_V02.00.00">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="SIPROTEC5_EnType_ErrOffset_V07.54.01_V02.00.00"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="INS" id="SIPROTEC5_DOType_ENS_ErrComp_with_dataNs_V07.54.01_V02.00.00">
			<DA bType="Enum" dupd="true" fc="ST" name="stVal" type="SIPROTEC5_EnType_ErrComp_V07.54.01_V02.00.00"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="INS" id="SIPROTEC5_DOType_ENS_ErrMeasT_with_dataNs_V07.54.01_V02.00.00">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="SIPROTEC5_EnType_ErrMeasT_V07.54.01_V02.00.00"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="INS" id="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.54.01_V07.30.00">
			<DA bType="INT32" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_DateFormat_edit_with_dataNs_V07.54.01_V04.00.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_DateFormat_V07.54.01_V02.00.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ASG" id="SIPROTEC5_DOType_ASG_INT32_edit_with_dataNs_V07.54.01_V07.30.00">
			<DA bType="Struct" fc="SG" name="setMag" type="SIPROTEC5_DAType_AnalogValue_INT32_V07.54.01_V02.00.00"/>
			<DA bType="Struct" dchg="true" fc="CF" name="units" type="SIPROTEC5_DAType_Units_1_V07.54.01_V07.30.00"/>
			<DA bType="Struct" dchg="true" fc="CF" name="sVC" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V07.54.01_V03.00.00"/>
			<DA bType="Struct" dchg="true" fc="CF" name="minVal" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V07.54.01_V03.00.00"/>
			<DA bType="Struct" dchg="true" fc="CF" name="maxVal" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V07.54.01_V03.00.00"/>
			<DA bType="Struct" dchg="true" fc="CF" name="stepSize" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V07.54.01_V03.00.00"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="SPG" id="SIPROTEC5_DOType_SPG_edit_V07.54.01_V04.00.00">
			<DA bType="BOOLEAN" fc="SG" name="setVal" valKind="Set"/>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ING_INT32_edit_V07.54.01_V07.30.00">
			<DA bType="INT32" fc="SG" name="setVal" valKind="Set"/>
			<DA bType="INT32" dchg="true" fc="CF" name="minVal" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA bType="INT32" dchg="true" fc="CF" name="maxVal" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA bType="INT32U" dchg="true" fc="CF" name="stepSize" valKind="RO">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_OpModeRBRF_with_dataNs_V07.54.01_V04.00.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_OpModeRBRF_V07.54.01_V03.00.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ASG" id="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V07.54.01_V07.30.00">
			<DA bType="Struct" fc="SG" name="setMag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.54.01_V06.00.00"/>
			<DA bType="Struct" dchg="true" fc="CF" name="units" type="SIPROTEC5_DAType_Units_1_V07.54.01_V07.30.00"/>
			<DA bType="Struct" dchg="true" fc="CF" name="minVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.54.01_V03.00.00"/>
			<DA bType="Struct" dchg="true" fc="CF" name="maxVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.54.01_V03.00.00"/>
			<DA bType="Struct" dchg="true" fc="CF" name="stepSize" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.54.01_V03.00.00"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_ResetTrip_edit_and_dataNs_V07.54.01_V04.00.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_ResetTrip_V07.54.01_V02.00.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_Always_WithTrip_edit_with_dataNs_V07.54.01_V07.50.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_Always_WithTrip_V07.54.01_V07.50.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="BCR" id="SIPROTEC5_DOType_BCR_with_dataNs_V07.54.01_V07.30.00">
			<DA bType="INT32" dchg="true" fc="ST" name="actVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Struct" dchg="true" fc="CF" name="units" type="SIPROTEC5_DAType_Units_1_V07.54.01_V07.30.00"/>
			<DA bType="FLOAT32" dchg="true" fc="CF" name="pulsQty" valKind="RO">
				<Val>1</Val>
			</DA>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="INC" id="SIPROTEC5_DOType_INC_controllable_with_dataNs_V07.54.01_V04.00.00">
			<DA bType="Struct" fc="ST" name="origin" type="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00"/>
			<DA bType="INT8U" fc="ST" name="ctlNum"/>
			<DA bType="INT32" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Enum" dchg="true" fc="CF" name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V07.54.01_V02.00.00" valKind="RO">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA bType="INT32" dchg="true" fc="CF" name="minVal" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA bType="INT32" dchg="true" fc="CF" name="maxVal" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA bType="Struct" fc="CO" name="Oper" type="SIPROTEC5_DAType_Oper_INT32_V07.54.01_V04.00.00"/>
		</DOType>
		<DOType cdc="SPS" id="SIPROTEC5_DOType_SPS_for_Input_V07.54.01_V06.00.00">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="BOOLEAN" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.54.01_V04.00.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_No_Yes_V07.54.01_V02.00.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_No_Yes_Advanced_edit_with_dataNs_V07.54.01_V06.00.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_No_Yes_Advanced_V07.54.01_V06.00.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="SPC" id="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_and_dataNs_V07.54.01_V07.50.00">
			<DA bType="Struct" fc="ST" name="origin" type="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00"/>
			<DA bType="INT8U" fc="ST" name="ctlNum"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Enum" dchg="true" fc="CF" name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V07.54.01_V06.00.00" valKind="RO">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA bType="Struct" fc="CO" name="Oper" type="SIPROTEC5_DAType_Oper_Boolean_V07.54.01_V04.00.00"/>
		</DOType>
		<DOType cdc="INS" id="SIPROTEC5_DOType_ENS_TextList_CBT_TstCnc_with_dataNs_V07.54.01_V07.50.00">
			<DA bType="Enum" dupd="true" fc="ST" name="stVal" type="SIPROTEC5_Textlist_CBT_TstCnc_V07.54.01_V07.50.00"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="INS" id="SIPROTEC5_DOType_ENS_TextList_CBT_TstCls_with_dataNs_V07.54.01_V02.00.00">
			<DA bType="Enum" dupd="true" fc="ST" name="stVal" type="SIPROTEC5_Textlist_CBT_TstCls_V07.54.01_V02.00.00"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="INS" id="SIPROTEC5_DOType_ENS_TextList_CBT_TstTr_with_dataNs_V07.54.01_V02.00.00">
			<DA bType="Enum" dupd="true" fc="ST" name="stVal" type="SIPROTEC5_Textlist_CBT_TstTr_V07.54.01_V02.00.00"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="INS" id="SIPROTEC5_DOType_ENS_TextList_CBT_TstExec_with_dataNs_V07.54.01_V02.00.00">
			<DA bType="Enum" dupd="true" fc="ST" name="stVal" type="SIPROTEC5_Textlist_CBT_TstExec_V07.54.01_V02.00.00"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="CMV" id="SIPROTEC5_DOType_CMV_with_dataNs_V07.54.01_V07.50.00">
			<DA bType="Struct" fc="MX" name="instCVal" type="SIPROTEC5_DAType_Vector_V07.54.01_V06.00.00"/>
			<DA bType="Struct" dchg="true" fc="MX" name="cVal" type="SIPROTEC5_DAType_Vector_V07.54.01_V06.00.00"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" dchg="true" fc="CF" name="units" type="SIPROTEC5_DAType_Units_1_V07.54.01_V07.30.00"/>
			<DA bType="INT32U" dchg="true" fc="CF" name="db" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V07.54.01_V04.00.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_ClcMth_V07.54.01_V02.00.00" valKind="RO"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>IEC 61850-7-4:2007</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_PQ_Sign_with_dataNs_V07.54.01_V04.00.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_PQ_Sign_V07.54.01_V03.00.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_System_Neutralpoint_with_dataNs_V07.54.01_V04.00.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_System_Neutralpoint_V07.54.01_V02.00.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ASG" id="SIPROTEC5_DOType_ASG_FLOAT32_edit_V07.54.01_V07.30.00">
			<DA bType="Struct" fc="SG" name="setMag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.54.01_V06.00.00"/>
			<DA bType="Struct" dchg="true" fc="CF" name="units" type="SIPROTEC5_DAType_Units_1_V07.54.01_V07.30.00"/>
			<DA bType="Struct" dchg="true" fc="CF" name="minVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.54.01_V03.00.00"/>
			<DA bType="Struct" dchg="true" fc="CF" name="maxVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.54.01_V03.00.00"/>
			<DA bType="Struct" dchg="true" fc="CF" name="stepSize" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.54.01_V03.00.00"/>
		</DOType>
		<DOType cdc="INS" id="SIPROTEC5_DOType_ENS_FloInvalid_with_dataNs_V07.54.01_V02.00.00">
			<DA bType="Enum" dupd="true" fc="ST" name="stVal" type="SIPROTEC5_Textlist_On_Off_V07.54.01_V02.00.00"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_PickupTrip_FL_edit_with_dataNs_V07.54.01_V04.00.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_PickupTrip_FL_V07.54.01_V02.00.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.54.01_V04.00.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_Mode_V07.54.01_V02.00.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_On_Off_edit_with_dataNs_V07.54.01_V04.00.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_On_Off_V07.54.01_V02.00.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_PhsPref_with_dataNs_V07.54.01_V04.00.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_PhsPref_V07.54.01_V02.00.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_OpDlTmCrit_with_dataNs_V07.54.01_V04.00.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_OpDlTmCrit_V07.54.01_V02.00.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="DEL" id="SIPROTEC5_DOType_DEL_with_dataNs_V07.54.01_V07.50.00">
			<SDO name="phsAB" type="SIPROTEC5_DOType_CMV_without_convertions_V07.54.01_V07.50.00"/>
			<SDO name="phsBC" type="SIPROTEC5_DOType_CMV_without_convertions_V07.54.01_V07.50.00"/>
			<SDO name="phsCA" type="SIPROTEC5_DOType_CMV_without_convertions_V07.54.01_V07.50.00"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="WYE" id="SIPROTEC5_DOType_WYE_ABC_with_dataNs_V07.54.01_V07.50.00">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_without_convertions_V07.54.01_V07.50.00"/>
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_without_convertions_V07.54.01_V07.50.00"/>
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_without_convertions_V07.54.01_V07.50.00"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_ZoneMod_with_dataNs_V07.54.01_V04.00.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_ZoneMod_V07.54.01_V02.00.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ACT" id="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.54.01_V02.00.00">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_Dis_DirMod_V07.54.01_V04.00.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_DirMod_V07.54.01_V02.00.00" valKind="Set"/>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_IncludePhase_with_dataNs_V07.54.01_V04.00.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_IncludePhase_V07.54.01_V04.00.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_BigABeh_with_dataNs_V07.54.01_V04.00.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_BigABeh_V07.54.01_V02.00.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="MV" id="SIPROTEC5_DOType_MV_Float_with_dataNs_V07.54.01_V07.50.00">
			<DA bType="Struct" fc="MX" name="instMag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.54.01_V06.00.00"/>
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.54.01_V06.00.00"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" dchg="true" fc="CF" name="units" type="SIPROTEC5_DAType_Units_1_V07.54.01_V07.30.00"/>
			<DA bType="INT32U" dchg="true" fc="CF" name="db" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_EmgMod_with_dataNs_V07.54.01_V04.00.00">
			<DA bType="Enum" dchg="true" fc="SG" name="setVal" type="SIPROTEC5_Textlist_EmgMod_V07.54.01_V02.00.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V07.54.01_V04.00.00">
			<DA bType="Enum" dchg="true" fc="SG" name="setVal" type="SIPROTEC5_Textlist_FundComp_TrRMS_V07.54.01_V02.00.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="WYE" id="SIPROTEC5_DOType_WYE_ABC_mag_with_dataNs_V07.54.01_V07.50.00">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V07.54.01_V07.50.00"/>
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V07.54.01_V07.50.00"/>
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V07.54.01_V07.50.00"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_MeasMethod_V0_with_dataNs_V07.54.01_V04.00.00">
			<DA bType="Enum" dchg="true" fc="SG" name="setVal" type="SIPROTEC5_Textlist_FundComp_TrRMS_LongFilter_V07.54.01_V02.00.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_Cos_Sin_Phi_edit_with_dataNs_V07.54.01_V04.00.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_Cos_Sin_Phi_V07.54.01_V02.00.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_OCP_DirMod_V07.54.01_V04.00.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_DirMod_OCP_V07.54.01_V02.00.00" valKind="Set"/>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_FrequencySelection_with_dataNs_V07.54.01_V07.50.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_FrequencySelection_V07.54.01_V07.50.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_OVP_DirMod_NonDir_Forward_Reverse_with_dataNs_V07.54.01_V07.50.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_DirMod_OCP_NonDir_Forward_Reverse_V07.54.01_V07.00.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO"/>
		</DOType>
		<DOType cdc="INC" id="SIPROTEC5_DOType_Mod_status_only_with_InitVal_for_SIEMENS_LN_V07.54.01_V04.00.00">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="SIPROTEC5_Textlist_Behavior_V07.54.01_V02.00.00">
				<Val>on</Val>
			</DA>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Enum" dchg="true" fc="CF" name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_status_only_V07.54.01_V02.00.00" valKind="RO">
				<Val>status-only</Val>
			</DA>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>IEC 61850-7-4:2007</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_StateRecognition_with_dataNs_V07.54.01_V07.30.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_StateRecognition_V07.54.01_V07.30.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_OpenPoleDetector_with_dataNs_V07.54.01_V04.00.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_OpenPoleDetector_V07.54.01_V02.00.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_PhsSeq_with_dataNs_V07.54.01_V04.00.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_PhaseSequence_V07.54.01_V02.00.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V07.54.01_V04.00.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_ActiveInactive_V07.54.01_V02.00.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V07.54.01_V07.30.00">
			<DA bType="INT32" fc="SG" name="setVal" valKind="RO"/>
			<DA bType="INT32" dchg="true" fc="CF" name="minVal" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA bType="INT32" dchg="true" fc="CF" name="maxVal" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA bType="INT32U" dchg="true" fc="CF" name="stepSize" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V07.54.01_V06.00.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_AInternTyp_V07.54.01_V06.00.00" valKind="RO"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V07.54.01_V04.00.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_AMeasRange_V07.54.01_V04.00.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V07.54.01_V04.00.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_ArtgSec_V07.54.01_V02.00.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V07.54.01_V04.00.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_InvertedPh_V07.54.01_V02.00.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ASG" id="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V07.54.01_V07.30.00">
			<DA bType="Struct" fc="SG" name="setMag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.54.01_V03.00.00"/>
			<DA bType="Struct" dchg="true" fc="CF" name="units" type="SIPROTEC5_DAType_Units_1_V07.54.01_V07.30.00"/>
			<DA bType="Struct" dchg="true" fc="CF" name="minVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.54.01_V03.00.00"/>
			<DA bType="Struct" dchg="true" fc="CF" name="maxVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.54.01_V03.00.00"/>
			<DA bType="Struct" dchg="true" fc="CF" name="stepSize" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.54.01_V03.00.00"/>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_BlkMod_edit_with_dataNs_V07.54.01_V04.00.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_BlkMod_V07.54.01_V02.00.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_VTConnect_with_dataNs_V07.54.01_V04.00.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_VTConnect_V07.54.01_V02.00.00" valKind="RO"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V07.54.01_V04.00.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_Behavior_SetTestMod_V07.54.01_V02.00.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_SmpRate_with_dataNs_V07.54.01_V04.00.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_SmpRate_V07.54.01_V02.00.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_RcdStore_with_dataNs_V07.54.01_V04.00.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_RcdStore_V07.54.01_V02.00.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_RcdStart_with_dataNs_V07.54.01_V04.00.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_RcdStart_V07.54.01_V04.00.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="SPC" id="SIPROTEC5_DOType_SPC_controllable_with_dataNs_V07.80.17_V07.00.00">
			<DA bType="Struct" fc="ST" name="origin" type="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00"/>
			<DA bType="INT8U" fc="ST" name="ctlNum"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Enum" dchg="true" fc="CF" name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_V07.54.01_V02.00.00" valKind="RO">
				<Val>status-only</Val>
			</DA>
			<DA bType="INT32U" dchg="true" fc="CF" name="sboTimeout" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA bType="Enum" dchg="true" fc="CF" name="sboClass" type="SIPROTEC5_Textlist_sboClass_V07.80.17_V02.00.00" valKind="RO">
				<Val>operate-once</Val>
			</DA>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA bType="VisString65" fc="CO" name="SBO"/>
			<DA bType="Struct" fc="CO" name="SBOw" type="SIPROTEC5_DAType_Oper_Boolean_V07.54.01_V04.00.00"/>
			<DA bType="Struct" fc="CO" name="Oper" type="SIPROTEC5_DAType_Oper_Boolean_V07.54.01_V04.00.00"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="SIPROTEC5_DAType_Cancel_Boolean_V07.54.01_V04.00.00"/>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_CTConnect_with_dataNs_V07.80.17_V07.80.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_CTConnect_V07.80.17_V07.80.00" valKind="RO"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_CalcVNChannel_with_dataNs_V07.80.17_V07.80.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_CalcVNChannel_V07.80.17_V07.80.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="SIPROTEC5_DOType_ENG_TextList_CalcINChannel_with_dataNs_V07.80.17_V07.80.00">
			<DA bType="Enum" fc="SG" name="setVal" type="SIPROTEC5_Textlist_CalcINChannel_V07.80.17_V07.80.00" valKind="Set"/>
			<DA bType="VisString255" fc="EX" name="dataNs" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DAType id="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00">
			<BDA bType="Enum" name="orCat" type="SIPROTEC5_Textlist_orCategory_V07.54.01_V02.00.00"/>
			<BDA bType="Octet64" name="orIdent"/>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Boolean_V07.54.01_V04.00.00">
			<BDA bType="BOOLEAN" name="ctlVal"/>
			<BDA bType="Struct" name="origin" type="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="Timestamp" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
			<BDA bType="Check" name="Check"/>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_OnTest_V07.54.01_V07.50.00">
			<BDA bType="Enum" name="ctlVal" type="SIPROTEC5_Textlist_Behavior_SetTestMod_V07.54.01_V02.00.00"/>
			<BDA bType="Struct" name="origin" type="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="Timestamp" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
			<BDA bType="Check" name="Check"/>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_V07.54.01_V04.00.00">
			<BDA bType="Enum" name="ctlVal" type="SIPROTEC5_Textlist_Behavior_V07.54.01_V02.00.00"/>
			<BDA bType="Struct" name="origin" type="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="Timestamp" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
			<BDA bType="Check" name="Check"/>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Units_1_V07.54.01_V07.30.00">
			<BDA bType="Enum" name="SIUnit" type="SIPROTEC5_EnType_SIUnit_V07.54.01_V06.00.00" valKind="RO"/>
			<BDA bType="Enum" name="multiplier" type="SIPROTEC5_EnType_Multiplier_V07.54.01_V02.00.00" valKind="RO"/>
		</DAType>
		<DAType id="SIPROTEC5_DAType_PulseConfig_XCBR_V07.54.01_V02.00.00">
			<BDA bType="Enum" name="cmdQual" type="SIPROTEC5_Textlist_PulseConfigCmdQual_V07.54.01_V02.00.00" valKind="RO"/>
			<BDA bType="INT32U" name="onDur" valKind="RO"/>
			<BDA bType="INT32U" name="offDur" valKind="RO"/>
			<BDA bType="INT32U" name="numPls" valKind="RO"/>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Cancel_Boolean_V07.54.01_V04.00.00">
			<BDA bType="BOOLEAN" name="ctlVal"/>
			<BDA bType="Struct" name="origin" type="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="Timestamp" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Vector_V07.54.01_V06.00.00">
			<BDA bType="Struct" name="mag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.54.01_V06.00.00"/>
			<BDA bType="Struct" name="ang" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.54.01_V06.00.00"/>
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.54.01_V06.00.00">
			<BDA bType="FLOAT32" name="f" valKind="Set">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Vector_mag_V07.54.01_V06.00.00">
			<BDA bType="Struct" name="mag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.54.01_V06.00.00"/>
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_INT32_V07.54.01_V02.00.00">
			<BDA bType="INT32" name="i"/>
		</DAType>
		<DAType id="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V07.54.01_V03.00.00">
			<BDA bType="FLOAT32" name="scaleFactor" valKind="RO">
				<Val>1</Val>
			</BDA>
			<BDA bType="FLOAT32" name="offset" valKind="RO">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V07.54.01_V03.00.00">
			<BDA bType="INT32" name="i" valKind="RO"/>
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.54.01_V03.00.00">
			<BDA bType="FLOAT32" name="f" valKind="RO">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_INT32_V07.54.01_V04.00.00">
			<BDA bType="INT32" name="ctlVal"/>
			<BDA bType="Struct" name="origin" type="SIPROTEC5_DAType_origin_V07.54.01_V02.00.00"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="Timestamp" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
			<BDA bType="Check" name="Check"/>
		</DAType>
		<EnumType id="SIPROTEC5_Textlist_orCategory_V07.54.01_V02.00.00">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V07.54.01_V02.00.00">
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Health_V07.54.01_V02.00.00">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_V07.54.01_V02.00.00">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_SetTestMod_V07.54.01_V02.00.00">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="3">test</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_V07.54.01_V02.00.00">
			<EnumVal ord="0">status-only</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirectionGeneral_V07.54.01_V02.00.00">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirectionPhase_V07.54.01_V02.00.00">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SIUnit_V07.54.01_V06.00.00">
			<EnumVal ord="-28">V/s</EnumVal>
			<EnumVal ord="-27">I/Ir*s</EnumVal>
			<EnumVal ord="-26">1/week</EnumVal>
			<EnumVal ord="-25">1/d</EnumVal>
			<EnumVal ord="-24">1/h</EnumVal>
			<EnumVal ord="-23">1/min</EnumVal>
			<EnumVal ord="-22">periods</EnumVal>
			<EnumVal ord="-21">GB</EnumVal>
			<EnumVal ord="-19">cycle</EnumVal>
			<EnumVal ord="-18">mile</EnumVal>
			<EnumVal ord="-17">inch</EnumVal>
			<EnumVal ord="-16">°F</EnumVal>
			<EnumVal ord="-15">I/IrObj</EnumVal>
			<EnumVal ord="-14">MB</EnumVal>
			<EnumVal ord="-13">KB</EnumVal>
			<EnumVal ord="-12">Bytes</EnumVal>
			<EnumVal ord="-11">p.u.</EnumVal>
			<EnumVal ord="-10">day(s)</EnumVal>
			<EnumVal ord="-7">%</EnumVal>
			<EnumVal ord="-4">F/mi</EnumVal>
			<EnumVal ord="-3">ohm/mi</EnumVal>
			<EnumVal ord="-2">F/km</EnumVal>
			<EnumVal ord="-1">ohm/km</EnumVal>
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="55">W/m²</EnumVal>
			<EnumVal ord="56">J/m²</EnumVal>
			<EnumVal ord="57">S/m</EnumVal>
			<EnumVal ord="58">K/s</EnumVal>
			<EnumVal ord="59">Pa/s</EnumVal>
			<EnumVal ord="60">J/kg K</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">l/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
			<EnumVal ord="84">h</EnumVal>
			<EnumVal ord="85">min</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Multiplier_V07.54.01_V02.00.00">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0"/>
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PulseConfigCmdQual_V07.54.01_V02.00.00">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_V07.54.01_V02.00.00">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SwitchType_V07.54.01_V02.00.00">
			<EnumVal ord="1">Load Break</EnumVal>
			<EnumVal ord="2">Disconnector</EnumVal>
			<EnumVal ord="3">Earthing Switch</EnumVal>
			<EnumVal ord="4">High Speed Earthing Switch</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_FltLoop_V07.54.01_V04.00.00">
			<EnumVal ord="1">PhaseAtoGround</EnumVal>
			<EnumVal ord="2">PhaseBtoGround</EnumVal>
			<EnumVal ord="3">PhaseCtoGround</EnumVal>
			<EnumVal ord="4">PhaseAtoB</EnumVal>
			<EnumVal ord="5">PhaseBtoC</EnumVal>
			<EnumVal ord="6">PhaseCtoA</EnumVal>
			<EnumVal ord="7">Others</EnumVal>
			<EnumVal ord="-1">Off</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_SEQtype_V07.54.01_V02.00.00">
			<EnumVal ord="0">pos-neg-zero</EnumVal>
			<EnumVal ord="1">dir-quad-zero</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V07.54.01_V02.00.00">
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_SpecificSwitchingAuthorityLevel_V07.54.01_V06.00.00">
			<EnumVal ord="3">station</EnumVal>
			<EnumVal ord="4">station/remote</EnumVal>
			<EnumVal ord="5">remote</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ResCmpFmt_V07.54.01_V02.00.00">
			<EnumVal ord="0">RERL_XEXL</EnumVal>
			<EnumVal ord="1">K0</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SwitchingMode_V07.54.01_V02.00.00">
			<EnumVal ord="0">not relevant</EnumVal>
			<EnumVal ord="1">interlocked</EnumVal>
			<EnumVal ord="2">non-interlocked</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SwitchingAuthority_LocalDigsiStationRemote_V07.54.01_V02.00.00">
			<EnumVal ord="0">local</EnumVal>
			<EnumVal ord="1">DIGSI</EnumVal>
			<EnumVal ord="2">local/station</EnumVal>
			<EnumVal ord="3">station</EnumVal>
			<EnumVal ord="4">station/remote</EnumVal>
			<EnumVal ord="5">remote</EnumVal>
			<EnumVal ord="6">local/station/remote</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Login_V07.54.01_V02.00.00">
			<EnumVal ord="0">invalid</EnumVal>
			<EnumVal ord="1">logon blocked</EnumVal>
			<EnumVal ord="2">logon reactivated</EnumVal>
			<EnumVal ord="3">PW change OK</EnumVal>
			<EnumVal ord="4">PW change failed</EnumVal>
			<EnumVal ord="5">logon OK</EnumVal>
			<EnumVal ord="6">logon failed</EnumVal>
			<EnumVal ord="7">activation of connection PW OK</EnumVal>
			<EnumVal ord="8">activation of connection PW failed</EnumVal>
			<EnumVal ord="9">deactivation of connection PW OK</EnumVal>
			<EnumVal ord="10">deactivation of connection PW failed</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_ErrOffset_V07.54.01_V02.00.00">
			<EnumVal ord="1">Offset error at board 1 on</EnumVal>
			<EnumVal ord="2">Offset error at board 2 on</EnumVal>
			<EnumVal ord="3">Offset error at board 3 on</EnumVal>
			<EnumVal ord="4">Offset error at board 4 on</EnumVal>
			<EnumVal ord="5">Offset error at board 5 on</EnumVal>
			<EnumVal ord="6">Offset error at board 6 on</EnumVal>
			<EnumVal ord="7">Offset error at board 7 on</EnumVal>
			<EnumVal ord="8">Offset error at board 8 on</EnumVal>
			<EnumVal ord="9">Offset error at board 9 on</EnumVal>
			<EnumVal ord="10">Offset error at board 10 on</EnumVal>
			<EnumVal ord="11">Offset error at board 11 on</EnumVal>
			<EnumVal ord="12">Offset error at board 12 on</EnumVal>
			<EnumVal ord="13">Offset error at board 1 off</EnumVal>
			<EnumVal ord="14">Offset error at board 2 off</EnumVal>
			<EnumVal ord="15">Offset error at board 3 off</EnumVal>
			<EnumVal ord="16">Offset error at board 4 off</EnumVal>
			<EnumVal ord="17">Offset error at board 5 off</EnumVal>
			<EnumVal ord="18">Offset error at board 6 off</EnumVal>
			<EnumVal ord="19">Offset error at board 7 off</EnumVal>
			<EnumVal ord="20">Offset error at board 8 off</EnumVal>
			<EnumVal ord="21">Offset error at board 9 off</EnumVal>
			<EnumVal ord="22">Offset error at board 10 off</EnumVal>
			<EnumVal ord="23">Offset error at board 11 off</EnumVal>
			<EnumVal ord="24">Offset error at board 12 off</EnumVal>
			<EnumVal ord="25">No offset error</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_ErrComp_V07.54.01_V02.00.00">
			<EnumVal ord="1">Comp. err. Brd1/Term1</EnumVal>
			<EnumVal ord="2">Comp. err. Brd1/Term2</EnumVal>
			<EnumVal ord="3">Comp. err. Brd2/Term1</EnumVal>
			<EnumVal ord="4">Comp. err. Brd2/Term2</EnumVal>
			<EnumVal ord="5">Comp. err. Brd3/Term1</EnumVal>
			<EnumVal ord="6">Comp. err. Brd3/Term2</EnumVal>
			<EnumVal ord="7">Comp. err. Brd4/Term1</EnumVal>
			<EnumVal ord="8">Comp. err. Brd4/Term2</EnumVal>
			<EnumVal ord="9">Comp. err. Brd5/Term1</EnumVal>
			<EnumVal ord="10">Comp. err. Brd5/Term2</EnumVal>
			<EnumVal ord="11">Comp. err. Brd6/Term1</EnumVal>
			<EnumVal ord="12">Comp. err. Brd6/Term2</EnumVal>
			<EnumVal ord="13">Comp. err. Brd7/Term1</EnumVal>
			<EnumVal ord="14">Comp. err. Brd7/Term2</EnumVal>
			<EnumVal ord="15">Comp. err. Brd8/Term1</EnumVal>
			<EnumVal ord="16">Comp. err. Brd8/Term2</EnumVal>
			<EnumVal ord="17">Comp. err. Brd9/Term1</EnumVal>
			<EnumVal ord="18">Comp. err. Brd9/Term2</EnumVal>
			<EnumVal ord="19">Comp. err. Brd10/Term1</EnumVal>
			<EnumVal ord="20">Comp. err. Brd10/Term2</EnumVal>
			<EnumVal ord="21">Comp. err. Brd11/Term1</EnumVal>
			<EnumVal ord="22">Comp. err. Brd11/Term2</EnumVal>
			<EnumVal ord="23">Comp. err. Brd12/Term1</EnumVal>
			<EnumVal ord="24">Comp. err. Brd12/Term2</EnumVal>
			<EnumVal ord="25">Comp. err. Brd1</EnumVal>
			<EnumVal ord="26">Comp. err. Brd2</EnumVal>
			<EnumVal ord="27">Comp. err. Brd3</EnumVal>
			<EnumVal ord="28">Comp. err. Brd4</EnumVal>
			<EnumVal ord="29">Comp. err. Brd5</EnumVal>
			<EnumVal ord="30">Comp. err. Brd6</EnumVal>
			<EnumVal ord="31">Comp. err. Brd7</EnumVal>
			<EnumVal ord="32">Comp. err. Brd8</EnumVal>
			<EnumVal ord="33">Comp. err. Brd9</EnumVal>
			<EnumVal ord="34">Comp. err. Brd10</EnumVal>
			<EnumVal ord="35">Comp. err. Brd11</EnumVal>
			<EnumVal ord="36">Comp. err. Brd12</EnumVal>
			<EnumVal ord="37">Compensation err. free.</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_ErrMeasT_V07.54.01_V02.00.00">
			<EnumVal ord="1">Error Meas. Trans. 1</EnumVal>
			<EnumVal ord="2">Error Meas. Trans. 2</EnumVal>
			<EnumVal ord="3">Error Meas. Trans. 3</EnumVal>
			<EnumVal ord="4">Error Meas. Trans. 4</EnumVal>
			<EnumVal ord="5">Error Meas. Trans. 5</EnumVal>
			<EnumVal ord="6">Meas. Transd. 1..5 no error</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DateFormat_V07.54.01_V02.00.00">
			<EnumVal ord="0">DD.MM.YYYY</EnumVal>
			<EnumVal ord="1">MM/DD/YYYY</EnumVal>
			<EnumVal ord="2">YYYY-MM-DD</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_OpModeRBRF_V07.54.01_V03.00.00">
			<EnumVal ord="1">unbalancing</EnumVal>
			<EnumVal ord="2">I&gt; query</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ResetTrip_V07.54.01_V02.00.00">
			<EnumVal ord="0">accelarated</EnumVal>
			<EnumVal ord="1">safe</EnumVal>
			<EnumVal ord="2">directly</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Always_WithTrip_V07.54.01_V07.50.00">
			<EnumVal ord="0">with trip</EnumVal>
			<EnumVal ord="1">always</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_No_Yes_V07.54.01_V02.00.00">
			<EnumVal ord="0">no</EnumVal>
			<EnumVal ord="1">yes</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_No_Yes_Advanced_V07.54.01_V06.00.00">
			<EnumVal ord="0">no</EnumVal>
			<EnumVal ord="1">yes</EnumVal>
			<EnumVal ord="2">Advanced</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V07.54.01_V06.00.00">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CBT_TstCnc_V07.54.01_V07.50.00">
			<EnumVal ord="0">Inactive</EnumVal>
			<EnumVal ord="1">Fault occurred</EnumVal>
			<EnumVal ord="2">CB not closed</EnumVal>
			<EnumVal ord="3">CB not ready</EnumVal>
			<EnumVal ord="4">CB stayed closed</EnumVal>
			<EnumVal ord="5">Command</EnumVal>
			<EnumVal ord="6">Current crit.</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CBT_TstCls_V07.54.01_V02.00.00">
			<EnumVal ord="0">Inactive</EnumVal>
			<EnumVal ord="1">3-pole</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CBT_TstTr_V07.54.01_V02.00.00">
			<EnumVal ord="0">Inactive</EnumVal>
			<EnumVal ord="1">1-pole phsA</EnumVal>
			<EnumVal ord="2">1-pole phsB</EnumVal>
			<EnumVal ord="3">1-pole phsC</EnumVal>
			<EnumVal ord="4">3-pole</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CBT_TstExec_V07.54.01_V02.00.00">
			<EnumVal ord="0">Inactive</EnumVal>
			<EnumVal ord="1">Started</EnumVal>
			<EnumVal ord="2">Failed</EnumVal>
			<EnumVal ord="3">Successful</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ClcMth_V07.54.01_V02.00.00">
			<EnumVal ord="1">UNSPECIFIED</EnumVal>
			<EnumVal ord="2">TRUE_RMS</EnumVal>
			<EnumVal ord="3">PEAK_FUNDAMENTAL</EnumVal>
			<EnumVal ord="4">RMS_FUNDAMENTAL</EnumVal>
			<EnumVal ord="5">MIN</EnumVal>
			<EnumVal ord="6">MAX</EnumVal>
			<EnumVal ord="7">AVG</EnumVal>
			<EnumVal ord="8">SDV</EnumVal>
			<EnumVal ord="9">PREDICTION</EnumVal>
			<EnumVal ord="10">RATE</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PQ_Sign_V07.54.01_V03.00.00">
			<EnumVal ord="0">not reversed</EnumVal>
			<EnumVal ord="1">reversed</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_System_Neutralpoint_V07.54.01_V02.00.00">
			<EnumVal ord="0">grounded</EnumVal>
			<EnumVal ord="1">ptcoil</EnumVal>
			<EnumVal ord="2">isolated</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_On_Off_V07.54.01_V02.00.00">
			<EnumVal ord="0">off</EnumVal>
			<EnumVal ord="1">on</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PickupTrip_FL_V07.54.01_V02.00.00">
			<EnumVal ord="0">withOp</EnumVal>
			<EnumVal ord="1">withStr</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Mode_V07.54.01_V02.00.00">
			<EnumVal ord="5">Off</EnumVal>
			<EnumVal ord="1">On</EnumVal>
			<EnumVal ord="3">Test</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PhsPref_V07.54.01_V02.00.00">
			<EnumVal ord="0">CAacyclic</EnumVal>
			<EnumVal ord="1">ACacyclic</EnumVal>
			<EnumVal ord="2">CBacyclic</EnumVal>
			<EnumVal ord="3">BCacyclic</EnumVal>
			<EnumVal ord="4">ABacyclic</EnumVal>
			<EnumVal ord="5">BAacyclicl</EnumVal>
			<EnumVal ord="6">CAcyclic</EnumVal>
			<EnumVal ord="7">ACcyclic</EnumVal>
			<EnumVal ord="8">all</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_OpDlTmCrit_V07.54.01_V02.00.00">
			<EnumVal ord="0">Zone pickup</EnumVal>
			<EnumVal ord="1">General pickup</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ZoneMod_V07.54.01_V02.00.00">
			<EnumVal ord="0">all loops</EnumVal>
			<EnumVal ord="1">phase ground loops only</EnumVal>
			<EnumVal ord="2">phase phase loops only</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirMod_V07.54.01_V02.00.00">
			<EnumVal ord="1">NonDirectional</EnumVal>
			<EnumVal ord="2">Forward</EnumVal>
			<EnumVal ord="3">Reverse</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_IncludePhase_V07.54.01_V04.00.00">
			<EnumVal ord="0">Phase - Ground</EnumVal>
			<EnumVal ord="1">Phase - Phase</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_BigABeh_V07.54.01_V02.00.00">
			<EnumVal ord="0">Limit</EnumVal>
			<EnumVal ord="1">Freeze</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_EmgMod_V07.54.01_V02.00.00">
			<EnumVal ord="0">No</EnumVal>
			<EnumVal ord="1">Caused by main prot. fct.</EnumVal>
			<EnumVal ord="2">Caused by BI</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_FundComp_TrRMS_V07.54.01_V02.00.00">
			<EnumVal ord="0">Fundcomp</EnumVal>
			<EnumVal ord="1">TrueRMS</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_FundComp_TrRMS_LongFilter_V07.54.01_V02.00.00">
			<EnumVal ord="0">Fundcomp</EnumVal>
			<EnumVal ord="1">FundCompLongFilt</EnumVal>
			<EnumVal ord="2">TrueRMS</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Cos_Sin_Phi_V07.54.01_V02.00.00">
			<EnumVal ord="0">CosPhi</EnumVal>
			<EnumVal ord="1">SinPhi</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirMod_OCP_V07.54.01_V02.00.00">
			<EnumVal ord="2">Forward</EnumVal>
			<EnumVal ord="3">Reverse</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_FrequencySelection_V07.54.01_V07.50.00">
			<EnumVal ord="1">3rd harmonic</EnumVal>
			<EnumVal ord="2">5th harmonic</EnumVal>
			<EnumVal ord="3">7th harmonic</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirMod_OCP_NonDir_Forward_Reverse_V07.54.01_V07.00.00">
			<EnumVal ord="1">nondirection</EnumVal>
			<EnumVal ord="2">forward</EnumVal>
			<EnumVal ord="3">reverse</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_StateRecognition_V07.54.01_V07.30.00">
			<EnumVal ord="1">Manual close only</EnumVal>
			<EnumVal ord="3">I and U</EnumVal>
			<EnumVal ord="4">CB and I</EnumVal>
			<EnumVal ord="2">I</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_OpenPoleDetector_V07.54.01_V02.00.00">
			<EnumVal ord="1">off</EnumVal>
			<EnumVal ord="2">with measurement</EnumVal>
			<EnumVal ord="3">CB and I</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PhaseSequence_V07.54.01_V02.00.00">
			<EnumVal ord="0">ABC</EnumVal>
			<EnumVal ord="1">ACB</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ActiveInactive_V07.54.01_V02.00.00">
			<EnumVal ord="0">inactive</EnumVal>
			<EnumVal ord="1">active</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_AInternTyp_V07.54.01_V06.00.00">
			<EnumVal ord="0">CT Protection</EnumVal>
			<EnumVal ord="1">CT Measurement</EnumVal>
			<EnumVal ord="2">CT Protection Light</EnumVal>
			<EnumVal ord="3">CT Measurement Light</EnumVal>
			<EnumVal ord="4">CT Processbus</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_AMeasRange_V07.54.01_V04.00.00">
			<EnumVal ord="1">1.6 x IR</EnumVal>
			<EnumVal ord="2">8 x IR</EnumVal>
			<EnumVal ord="3">20 x IR</EnumVal>
			<EnumVal ord="4">100 x IR</EnumVal>
			<EnumVal ord="5">50 x IR</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ArtgSec_V07.54.01_V02.00.00">
			<EnumVal ord="1">1A</EnumVal>
			<EnumVal ord="5">5A</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_InvertedPh_V07.54.01_V02.00.00">
			<EnumVal ord="0">None</EnumVal>
			<EnumVal ord="1">A-C</EnumVal>
			<EnumVal ord="2">B-C</EnumVal>
			<EnumVal ord="3">A-B</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_BlkMod_V07.54.01_V02.00.00">
			<EnumVal ord="0">Blocking</EnumVal>
			<EnumVal ord="1">Auto blocking</EnumVal>
			<EnumVal ord="2">Not blocking</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_VTConnect_V07.54.01_V02.00.00">
			<EnumVal ord="0">not assigned</EnumVal>
			<EnumVal ord="1">3 ph-to-gnd volt. + VN</EnumVal>
			<EnumVal ord="2">3 ph-to-gnd voltages</EnumVal>
			<EnumVal ord="3">3 ph-to-ph volt. + VN</EnumVal>
			<EnumVal ord="4">3 ph-to-ph voltages</EnumVal>
			<EnumVal ord="5">2 ph-to-ph volt. + VN</EnumVal>
			<EnumVal ord="6">2 ph-to-ph voltages</EnumVal>
			<EnumVal ord="7">2 ph-to-gnd volt. + VN</EnumVal>
			<EnumVal ord="8">2 ph-to-gnd voltages</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_SmpRate_V07.54.01_V02.00.00">
			<EnumVal ord="0">8 kHz</EnumVal>
			<EnumVal ord="1">4 kHz</EnumVal>
			<EnumVal ord="2">2 kHz</EnumVal>
			<EnumVal ord="3">1 kHz</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_RcdStore_V07.54.01_V02.00.00">
			<EnumVal ord="0">Store without release</EnumVal>
			<EnumVal ord="1">Store with trip</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_RcdStart_V07.54.01_V04.00.00">
			<EnumVal ord="0">Start with pickup</EnumVal>
			<EnumVal ord="1">Start with pickup and AR</EnumVal>
			<EnumVal ord="2">Start with flexible signal</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_sboClass_V07.80.17_V02.00.00">
			<EnumVal ord="0">operate-once</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CTConnect_V07.80.17_V07.80.00">
			<EnumVal ord="0">not assigned</EnumVal>
			<EnumVal ord="1">3-phase + IN</EnumVal>
			<EnumVal ord="2">3-phase</EnumVal>
			<EnumVal ord="3">3-phase + IN-separate</EnumVal>
			<EnumVal ord="5">3-phase, 2 primary CT</EnumVal>
			<EnumVal ord="6">3ph,2prim.CT + IN-sep</EnumVal>
			<EnumVal ord="8">2ph, 2p. CT + IN-sep</EnumVal>
			<EnumVal ord="11">2-phase + IN</EnumVal>
			<EnumVal ord="12">2-phase</EnumVal>
			<EnumVal ord="13">2ph,2p.CT + 2IN-sep</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CalcVNChannel_V07.80.17_V07.80.00">
			<EnumVal ord="0">No</EnumVal>
			<EnumVal ord="1">V0</EnumVal>
			<EnumVal ord="2">3V0</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CalcINChannel_V07.80.17_V07.80.00">
			<EnumVal ord="0">No</EnumVal>
			<EnumVal ord="1">-3I0</EnumVal>
			<EnumVal ord="2">3I0</EnumVal>
		</EnumType>
	</DataTypeTemplates></SCL>